<project name="B1" version="4.7.0" schema="" Target="EMTDC">
  <constants>
    <paramlist name="" />
  </constants>
  <paramlist name="Settings">
    <param name="creator" value="jhuang, 1314025763" />
    <param name="time_duration" value="0.25" />
    <param name="time_step" value="5" />
    <param name="sample_step" value="50" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="1000" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="B1.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.5" />
    <param name="snapshot_filename" value="BenchMark_Base_snap.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="4479" />
    <param name="Options" value="32" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="" />
    <param name="revisor" value="habdullah, 1477078037" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="C:\_Ultra\Ultra_0115D.if12\temp01.snp" />
    <param name="labels" value="" />
  </paramlist>
  <paramlist name="Validation">
    <param name="SampleFilter" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
    <param name="FD" value="invalid_crc" />
    <param name="PQC" value="invalid_crc" />
    <param name="ULTRAINV" value="invalid_crc" />
    <param name="INVCTRL" value="invalid_crc" />
    <param name="PWM" value="invalid_crc" />
    <param name="FDBKL" value="invalid_crc" />
    <param name="IREG" value="invalid_crc" />
    <param name="ILR" value="invalid_crc" />
    <param name="TMEICINV" value="invalid_crc" />
  </paramlist>
  <definitions>
    <Definition classid="UserCmpDefn" name="CT4_EQ_1" group="" url="" version="" build="" crc="61967998" instances="0" key="" view="false" date="1477077812" id="1361283454">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT4" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT4_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT4]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="782293509" x="270" y="270" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1617721602" name="" x="1368" y="306" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="416039487" name="" x="1224" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1245801268" name="" x="1080" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1760607685" name="" x="774" y="306" w="208" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1809314526" x="1332" y="306" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0135 [pu/m]" />
            <param name="XLPUP2" value="0.0048 [pu/m]" />
            <param name="BPUP2" value="0.0000186 [pu/m]" />
            <param name="RPUZ2" value="0.0241 [pu/m]" />
            <param name="XLPUZ2" value="0.0049 [pu/m]" />
            <param name="BPUZ2" value="0.0000188 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="251863162" x="1494" y="306" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="305880112" x="1188" y="306" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1433732580" x="1044" y="306" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0201 [pu/m]" />
            <param name="XLPUP2" value="0.0071 [pu/m]" />
            <param name="BPUP2" value="0.0000278 [pu/m]" />
            <param name="RPUZ2" value="0.0360 [pu/m]" />
            <param name="XLPUZ2" value="0.0074 [pu/m]" />
            <param name="BPUZ2" value="0.0000281 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="49632848" x="738" y="306" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1843323652" name="" x="504" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1040546162" name="" x="378" y="270" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1874945824" x="612" y="270" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0070 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.000097 [pu/m]" />
            <param name="RPUZ2" value="0.0126 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000098 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="262423651" x="468" y="270" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0071 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.000249 [pu/m]" />
            <param name="RPUZ2" value="0.0127 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000252 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="47577212" x="342" y="270" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.0113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="264872530" x="738" y="234" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0067 [pu/m]" />
            <param name="XLPUP2" value="0.0024 [pu/m]" />
            <param name="BPUP2" value="0.000092 [pu/m]" />
            <param name="RPUZ2" value="0.0119 [pu/m]" />
            <param name="XLPUZ2" value="0.0024 [pu/m]" />
            <param name="BPUZ2" value="0.000093 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="825586865" name="" x="666" y="306" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="287748047" name="" x="648" y="270" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT3_EQ_1" group="" url="" version="" build="" crc="100339881" instances="0" key="" view="false" date="1477077812" id="1771408825">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT3" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT3_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT3]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="890899261" x="54" y="252" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="452594912" name="" x="1422" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="405474038" name="" x="1278" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1850465372" name="" x="1152" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2140844833" name="" x="1008" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1216154194" name="" x="864" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="168718920" name="" x="720" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1748368681" name="" x="576" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2066634323" name="" x="432" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="381246896" name="" x="288" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="753070808" name="" x="162" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1077346748" x="1530" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="2084398568" x="1386" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1963887" x="1242" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="169811831" x="1116" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1495069730" x="972" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="838476815" x="828" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0209 [pu/m]" />
            <param name="XLPUP2" value="0.0074 [pu/m]" />
            <param name="BPUP2" value="0.000288 [pu/m]" />
            <param name="RPUZ2" value="0.0373 [pu/m]" />
            <param name="XLPUZ2" value="0.0077 [pu/m]" />
            <param name="BPUZ2" value="0.000291 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="232242996" x="684" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="680196084" x="540" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1630961618" x="396" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="579036322" x="252" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="760298726" x="126" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT2_EQ_1" group="" url="" version="" build="" crc="70302382" instances="0" key="" view="false" date="1477077812" id="1804041133">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT2" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT2_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT2]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="269656633" x="270" y="180" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664888173" name="" x="2034" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1659686988" name="" x="1890" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2012808058" name="" x="1764" y="180" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1879797607" name="" x="1620" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1899196672" name="" x="1476" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1361132182" name="" x="1332" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="429146523" name="" x="1188" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="275999952" name="" x="1044" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="2008064315" x="2142" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1730529480" x="1998" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="746152422" x="1854" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0209 [pu/m]" />
            <param name="XLPUP2" value="0.0074 [pu/m]" />
            <param name="BPUP2" value="0.000288 [pu/m]" />
            <param name="RPUZ2" value="0.0373 [pu/m]" />
            <param name="XLPUZ2" value="0.0077 [pu/m]" />
            <param name="BPUZ2" value="0.000291 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1682173840" name="" x="882" y="180" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1994929836" x="1728" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="690853882" x="1584" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="589634382" x="1440" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0179 [pu/m]" />
            <param name="XLPUP2" value="0.0063 [pu/m]" />
            <param name="BPUP2" value="0.000248 [pu/m]" />
            <param name="RPUZ2" value="0.00320 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000250 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="956797986" x="1296" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.00113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1300822891" x="1152" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0067 [pu/m]" />
            <param name="XLPUP2" value="0.0042 [pu/m]" />
            <param name="BPUP2" value="0.000235 [pu/m]" />
            <param name="RPUZ2" value="0.00120 [pu/m]" />
            <param name="XLPUZ2" value="0.0031 [pu/m]" />
            <param name="BPUZ2" value="0.000238 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="708097458" x="1008" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.00113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1458887514" x="846" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0018 [pu/m]" />
            <param name="XLPUP2" value="0.0021 [pu/m]" />
            <param name="BPUP2" value="0.00173 [pu/m]" />
            <param name="RPUZ2" value="0.0061 [pu/m]" />
            <param name="XLPUZ2" value="0.0018 [pu/m]" />
            <param name="BPUZ2" value="0.000175 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1845136797" name="" x="270" y="180" w="514" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="504" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1324205114" x="738" y="108" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="425714570" x="630" y="108" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0068 [pu/m]" />
            <param name="XLPUP2" value="0.0024 [pu/m]" />
            <param name="BPUP2" value="0.000094 [pu/m]" />
            <param name="RPUZ2" value="0.0122 [pu/m]" />
            <param name="XLPUZ2" value="0.0025 [pu/m]" />
            <param name="BPUZ2" value="0.000095 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1999744179" x="450" y="126" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0046 [pu/m]" />
            <param name="XLPUP2" value="0.0016 [pu/m]" />
            <param name="BPUP2" value="0.000063 [pu/m]" />
            <param name="RPUZ2" value="0.0082 [pu/m]" />
            <param name="XLPUZ2" value="0.0017 [pu/m]" />
            <param name="BPUZ2" value="0.000064 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1905136342" x="342" y="126" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0046 [pu/m]" />
            <param name="XLPUP2" value="0.0016 [pu/m]" />
            <param name="BPUP2" value="0.000063 [pu/m]" />
            <param name="RPUZ2" value="0.0082 [pu/m]" />
            <param name="XLPUZ2" value="0.0017 [pu/m]" />
            <param name="BPUZ2" value="0.000064 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1936597223" name="" x="378" y="126" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="413654065" name="" x="558" y="108" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT1_EQ_1" group="" url="" version="" build="" crc="28716247" instances="0" key="" view="false" date="1477077886" id="1440531697">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT1" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT1_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT1]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <grouping />
      </schematic>
      <references>
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT4_EQ" group="" url="" version="" build="" crc="111196498" instances="0" key="" view="false" date="1450201702" id="189455587">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT4" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT4_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT4]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="2092984582" x="252" y="252" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1966385330" name="" x="1350" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2085530658" name="" x="1206" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1427440203" name="" x="1062" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="316991834" name="" x="756" y="288" w="208" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1005009830" x="1314" y="288" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0135 [pu/m]" />
            <param name="XLPUP2" value="0.0048 [pu/m]" />
            <param name="BPUP2" value="0.0000186 [pu/m]" />
            <param name="RPUZ2" value="0.0241 [pu/m]" />
            <param name="XLPUZ2" value="0.0049 [pu/m]" />
            <param name="BPUZ2" value="0.0000188 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="831414533" x="1476" y="288" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="253745823" x="1170" y="288" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="868178701" x="1026" y="288" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0201 [pu/m]" />
            <param name="XLPUP2" value="0.0071 [pu/m]" />
            <param name="BPUP2" value="0.0000278 [pu/m]" />
            <param name="RPUZ2" value="0.0360 [pu/m]" />
            <param name="XLPUZ2" value="0.0074 [pu/m]" />
            <param name="BPUZ2" value="0.0000281 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1523706192" x="720" y="288" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="491432324" name="" x="486" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1410628836" name="" x="360" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="2055414042" x="594" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0070 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.000097 [pu/m]" />
            <param name="RPUZ2" value="0.0126 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000098 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1617010816" x="450" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0071 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.000249 [pu/m]" />
            <param name="RPUZ2" value="0.0127 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000252 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1240890053" x="324" y="252" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.0113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1698226744" x="720" y="216" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0067 [pu/m]" />
            <param name="XLPUP2" value="0.0024 [pu/m]" />
            <param name="BPUP2" value="0.000092 [pu/m]" />
            <param name="RPUZ2" value="0.0119 [pu/m]" />
            <param name="XLPUZ2" value="0.0024 [pu/m]" />
            <param name="BPUZ2" value="0.000093 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1767936065" name="" x="648" y="288" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="544814075" name="" x="630" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT3_EQ" group="" url="" version="" build="" crc="83159393" instances="0" key="" view="false" date="1450201702" id="138403073">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT3" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT3_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT3]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1754380300" x="270" y="180" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1554487025" x="378" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="361426401" x="504" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1104530130" x="648" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1910012642" x="792" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="25938939" x="936" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="652998948" x="1080" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0209 [pu/m]" />
            <param name="XLPUP2" value="0.0074 [pu/m]" />
            <param name="BPUP2" value="0.000288 [pu/m]" />
            <param name="RPUZ2" value="0.0373 [pu/m]" />
            <param name="XLPUZ2" value="0.0077 [pu/m]" />
            <param name="BPUZ2" value="0.000291 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="979037544" x="1224" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="750601471" x="1368" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="927615084" x="1494" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="441347091" x="1638" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="53254295" x="1782" y="180" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1319943807" name="" x="414" y="180" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="251512140" name="" x="540" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="128523354" name="" x="684" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="364678714" name="" x="828" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="625270560" name="" x="972" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="665417546" name="" x="1116" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2036732507" name="" x="1260" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="84940899" name="" x="1404" y="180" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1634244572" name="" x="1530" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1813734436" name="" x="1674" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1325844300" name="" x="306" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT2_EQ" group="" url="" version="" build="" crc="109222768" instances="0" key="" view="false" date="1450201702" id="1293276657">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT2" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT2_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT2]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="319042349" x="270" y="180" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1219336112" name="" x="504" y="90" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1539498146" name="" x="324" y="108" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1103971067" x="288" y="108" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0046 [pu/m]" />
            <param name="XLPUP2" value="0.0016 [pu/m]" />
            <param name="BPUP2" value="0.000063 [pu/m]" />
            <param name="RPUZ2" value="0.0082 [pu/m]" />
            <param name="XLPUZ2" value="0.0017 [pu/m]" />
            <param name="BPUZ2" value="0.000064 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1920090351" x="396" y="108" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0046 [pu/m]" />
            <param name="XLPUP2" value="0.0016 [pu/m]" />
            <param name="BPUP2" value="0.000063 [pu/m]" />
            <param name="RPUZ2" value="0.0082 [pu/m]" />
            <param name="XLPUZ2" value="0.0017 [pu/m]" />
            <param name="BPUZ2" value="0.000064 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1213762198" x="576" y="90" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0068 [pu/m]" />
            <param name="XLPUP2" value="0.0024 [pu/m]" />
            <param name="BPUP2" value="0.000094 [pu/m]" />
            <param name="RPUZ2" value="0.0122 [pu/m]" />
            <param name="XLPUZ2" value="0.0025 [pu/m]" />
            <param name="BPUZ2" value="0.000095 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1731348419" x="684" y="90" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="362171528" x="792" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0018 [pu/m]" />
            <param name="XLPUP2" value="0.0021 [pu/m]" />
            <param name="BPUP2" value="0.00173 [pu/m]" />
            <param name="RPUZ2" value="0.0061 [pu/m]" />
            <param name="XLPUZ2" value="0.0018 [pu/m]" />
            <param name="BPUZ2" value="0.000175 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1332606332" x="954" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.00113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1960241190" x="1098" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0067 [pu/m]" />
            <param name="XLPUP2" value="0.0042 [pu/m]" />
            <param name="BPUP2" value="0.000235 [pu/m]" />
            <param name="RPUZ2" value="0.00120 [pu/m]" />
            <param name="XLPUZ2" value="0.0031 [pu/m]" />
            <param name="BPUZ2" value="0.000238 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="37599339" x="1242" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.00113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1410672548" x="1386" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0179 [pu/m]" />
            <param name="XLPUP2" value="0.0063 [pu/m]" />
            <param name="BPUP2" value="0.000248 [pu/m]" />
            <param name="RPUZ2" value="0.00320 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000250 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1064233038" x="1530" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1890684707" x="1674" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="216081628" name="" x="828" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="995284091" x="1800" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0209 [pu/m]" />
            <param name="XLPUP2" value="0.0074 [pu/m]" />
            <param name="BPUP2" value="0.000288 [pu/m]" />
            <param name="RPUZ2" value="0.0373 [pu/m]" />
            <param name="XLPUZ2" value="0.0077 [pu/m]" />
            <param name="BPUZ2" value="0.000291 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1562965195" x="1944" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="831431253" x="2088" y="162" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1502036587" name="" x="990" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="666954437" name="" x="1134" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1218977135" name="" x="1278" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1907108107" name="" x="1422" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="827031255" name="" x="1566" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="777826934" name="" x="1710" y="162" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="913664278" name="" x="1836" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1722996212" name="" x="1980" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1573602232" name="" x="720" y="162" w="460" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-450" y="0" />
          <vertex x="-450" y="18" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT1_EQ" group="" url="" version="" build="" crc="112841776" instances="0" key="" view="false" date="1450201702" id="1222698433">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT1" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT1_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT1]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="449944287" x="234" y="144" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1241265397" x="1494" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0149 [pu/m]" />
            <param name="XLPUP2" value="0.0053 [pu/m]" />
            <param name="BPUP2" value="0.000207 [pu/m]" />
            <param name="RPUZ2" value="0.0267 [pu/m]" />
            <param name="XLPUZ2" value="0.0055 [pu/m]" />
            <param name="BPUZ2" value="0.000208 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1052815028" x="1386" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0120 [pu/m]" />
            <param name="XLPUP2" value="0.0042 [pu/m]" />
            <param name="BPUP2" value="0.000166 [pu/m]" />
            <param name="RPUZ2" value="0.0214 [pu/m]" />
            <param name="XLPUZ2" value="0.0044 [pu/m]" />
            <param name="BPUZ2" value="0.000167 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1965208077" x="1278" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0093 [pu/m]" />
            <param name="XLPUP2" value="0.0061 [pu/m]" />
            <param name="BPUP2" value="0.000084 [pu/m]" />
            <param name="RPUZ2" value="0.0108 [pu/m]" />
            <param name="XLPUZ2" value="0.0022 [pu/m]" />
            <param name="BPUZ2" value="0.000084 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="776018221" x="1170" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0098 [pu/m]" />
            <param name="XLPUP2" value="0.0035 [pu/m]" />
            <param name="BPUP2" value="0.000135 [pu/m]" />
            <param name="RPUZ2" value="0.0175 [pu/m]" />
            <param name="XLPUZ2" value="0.0036 [pu/m]" />
            <param name="BPUZ2" value="0.000136 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="784137578" x="1062" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="334855181" x="954" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="70547218" x="846" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0085 [pu/m]" />
            <param name="XLPUP2" value="0.0053 [pu/m]" />
            <param name="BPUP2" value="0.000298 [pu/m]" />
            <param name="RPUZ2" value="0.00152 [pu/m]" />
            <param name="XLPUZ2" value="0.0039 [pu/m]" />
            <param name="BPUZ2" value="0.000301 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="156929577" x="738" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1448096498" x="630" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1205332857" x="522" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="2059038833" x="414" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1819054388" x="306" y="144" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="62634265" instances="1" key="" view="false" date="1477078022" id="1542634640">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="64" h="82" orient="0" id="130438829" send="0" recv="0" back="0" defn="(null):STUB">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="B1:Main" id="130438829" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="B1:Main" link="130438829" q="4">
            <paramlist link="-1" name="" />
            <paramlist link="677796253" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="499017661" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1021937791" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1031769748" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="1351607026" name="">
              <param name="xmin" value="-1" />
              <param name="xmax" value="1.5" />
            </paramlist>
            <paramlist link="1680484053" name="">
              <param name="ymin" value="-8" />
              <param name="ymax" value="8" />
            </paramlist>
            <paramlist link="1816057825" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="430142759" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="462742733" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1037037736" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1177361570" name="">
              <param name="xmin" value="0.025" />
              <param name="xmax" value="0.065" />
            </paramlist>
            <paramlist link="108997888" name="">
              <param name="ymin" value="-600" />
              <param name="ymax" value="800" />
            </paramlist>
            <paramlist link="1138887320" name="">
              <param name="xmin" value="0.084" />
              <param name="xmax" value="0.102" />
            </paramlist>
            <paramlist link="1007663233" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1331352851" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="1932186890" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1435360352" name="">
              <param name="ymin" value="-600" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist link="572900602" name="">
              <param name="xmin" value="0.145" />
              <param name="xmax" value="0.18" />
            </paramlist>
            <paramlist link="2104599579" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="753228652" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="596644781" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="228873356" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="721445376" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="1766216615" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="743445404" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1790467663" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.225" />
            </paramlist>
            <paramlist link="1568118686" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="10" />
            </paramlist>
            <paramlist link="1972409184" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.35" />
            </paramlist>
            <paramlist link="256564173" name="">
              <param name="ymin" value="400" />
              <param name="ymax" value="1400" />
            </paramlist>
            <paramlist link="1458000790" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="909950328" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1000" />
            </paramlist>
            <paramlist link="1117557702" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1157030283" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1000" />
            </paramlist>
            <paramlist link="697331723" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="2053756885" name="">
              <param name="ymin" value="-600" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist link="1801201292" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="502382597" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="273447049" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="2128028765" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="867545242" name="">
              <param name="xmin" value="-5" />
              <param name="xmax" value="5" />
            </paramlist>
            <paramlist link="1875551642" name="">
              <param name="ymin" value="-25000" />
              <param name="ymax" value="25000" />
            </paramlist>
            <paramlist link="2012052138" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1260287076" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2012052138" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1260287076" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2012052138" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.2" />
            </paramlist>
            <paramlist link="1260287076" name="">
              <param name="ymin" value="-6000" />
              <param name="ymax" value="6000" />
            </paramlist>
            <paramlist link="1729916848" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="517505380" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="317767106" name="">
              <param name="xmin" value="0.01" />
              <param name="xmax" value="0.08" />
            </paramlist>
            <paramlist link="1262853940" name="">
              <param name="ymin" value="-15" />
              <param name="ymax" value="15" />
            </paramlist>
            <paramlist link="1729916848" name="">
              <param name="xmin" value="-1" />
              <param name="xmax" value="1.25" />
            </paramlist>
            <paramlist link="517505380" name="">
              <param name="ymin" value="-8e+007" />
              <param name="ymax" value="8e+007" />
            </paramlist>
            <paramlist link="2089882521" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.2" />
            </paramlist>
            <paramlist link="742544358" name="">
              <param name="ymin" value="-500" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="418007522" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.2" />
            </paramlist>
            <paramlist link="1261791926" name="">
              <param name="ymin" value="40000" />
              <param name="ymax" value="160000" />
            </paramlist>
            <paramlist link="1097645231" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.2" />
            </paramlist>
            <paramlist link="1525920642" name="">
              <param name="ymin" value="-1000" />
              <param name="ymax" value="1000" />
            </paramlist>
            <paramlist link="1387157627" name="">
              <param name="xmin" value="5.55112e-017" />
              <param name="xmax" value="0.106323" />
            </paramlist>
            <paramlist link="37617738" name="">
              <param name="ymin" value="-100000" />
              <param name="ymax" value="100000" />
            </paramlist>
            <paramlist link="167897137" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.2" />
            </paramlist>
            <paramlist link="1621437180" name="">
              <param name="ymin" value="-100000" />
              <param name="ymax" value="100000" />
            </paramlist>
            <paramlist link="1521382373" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2054346243" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1521382373" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2054346243" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.1" />
            </paramlist>
            <paramlist link="1071235726" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="121728320" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2089882521" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="742544358" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="418007522" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1261791926" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="20" />
            </paramlist>
            <paramlist link="317767106" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1262853940" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="1023599374" name="">
              <param name="xmin" value="0.0" />
              <param name="xmax" value="1.0" />
            </paramlist>
            <paramlist link="297633656" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="70258763" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="67114455" name="">
              <param name="xmin" value="0.0" />
              <param name="xmax" value="1.0" />
            </paramlist>
            <paramlist link="1788203117" name="">
              <param name="ymin" value="-100.000000" />
              <param name="ymax" value="100.000000" />
            </paramlist>
            <paramlist link="1925872471" name="">
              <param name="ymin" value="-100.000000" />
              <param name="ymax" value="100.000000" />
            </paramlist>
            <paramlist link="1952948511" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="905789316" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="20" />
            </paramlist>
            <paramlist link="1712744297" name="">
              <param name="ymin" value="-0.5" />
              <param name="ymax" value="0.5" />
            </paramlist>
            <paramlist link="2109369610" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="289251617" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="1286502135" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="442028154" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1635793914" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="662396907" name="">
              <param name="ymin" value="-100" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="1515353407" name="">
              <param name="ymin" value="-0.75" />
              <param name="ymax" value="0.75" />
            </paramlist>
            <paramlist link="91408630" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="169774586" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="802611253" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="881630829" name="" />
            <paramlist link="551506022" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="100" />
            </paramlist>
            <paramlist link="1816988676" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1204743670" name="">
              <param name="ymin" value="-60" />
              <param name="ymax" value="60" />
            </paramlist>
            <paramlist link="442028154" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.7" />
            </paramlist>
            <paramlist link="662396907" name="">
              <param name="ymin" value="-80" />
              <param name="ymax" value="80" />
            </paramlist>
            <paramlist link="1521382373" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1635793914" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.7" />
            </paramlist>
            <paramlist link="1515353407" name="">
              <param name="ymin" value="-4" />
              <param name="ymax" value="5" />
            </paramlist>
            <paramlist link="2054346243" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="317767106" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1262853940" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1190460428" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="736070217" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="66081610" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="1488335383" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="1999235296" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="306201097" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="1251418594" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="2069682410" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="1779373852" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="788130533" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="553922432" name="">
              <param name="xmin" value="0.18" />
              <param name="xmax" value="0.24" />
            </paramlist>
            <paramlist link="63331711" name="">
              <param name="ymin" value="-80" />
              <param name="ymax" value="60" />
            </paramlist>
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="23841044" instances="1" key="" view="false" date="1477077886" id="1562221864">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" />
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="375" scrolly="231">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <grouping />
        <Wire classid="WireOrthogonal" id="2009555352" name="" x="792" y="576" w="424" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-414" y="-36" />
          <vertex x="-414" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="468588701" name="" x="918" y="576" w="280" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-270" y="-72" />
          <vertex x="-270" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="276859377" name="" x="936" y="468" w="118" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1197436911" name="" x="1206" y="468" w="28" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="-18" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="692314693" name="" x="1494" y="468" w="190" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-180" y="54" />
          <vertex x="-180" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1627422224" name="" x="1818" y="468" w="388" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="-378" y="72" />
          <vertex x="-378" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2098222204" name="" x="1818" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="783609634" x="1818" y="360" w="77" h="40" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1854" y="252" w="10" h="262" orient="0" id="1334764230">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="252" w="10" h="262" orient="0" id="1253858528">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="126" w="46" h="46" orient="0" id="333753384">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="90" w="46" h="64" orient="0" id="331329859">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="162" w="10" h="136" orient="0" id="970818575">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="36" w="28" h="10" orient="0" id="1535748094">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="162" w="28" h="10" orient="0" id="1689997571">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="108" w="100" h="10" orient="0" id="785406303">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="216" w="226" h="64" orient="0" id="634361623">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="0" w="154" h="46" orient="0" id="98869471">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="252" w="10" h="262" orient="0" id="1484860980">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="324" w="10" h="46" orient="0" id="1339834535">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="324" w="10" h="46" orient="0" id="697638071">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="324" w="10" h="46" orient="0" id="1940747866">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1851061612" x="1962" y="162" w="40" h="50" z="570" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="37704810" x="1998" y="126" w="50" h="40" z="590" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1996002960" x="1926" y="36" w="40" h="50" z="660" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1672477502" x="1782" y="288" w="50" h="40" z="180" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="52426383" x="1818" y="288" w="50" h="40" z="190" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2025620671" x="1854" y="288" w="50" h="40" z="200" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1790173281" x="1818" y="432" w="58" h="94" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1531351216" x="1908" y="414" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="96299087" x="1872" y="414" w="102" h="30" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1027235788" name="" x="1872" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1105688902" name="" x="1494" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="174697717" x="1494" y="360" w="77" h="40" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="252" w="10" h="262" orient="0" id="785762651">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="252" w="10" h="262" orient="0" id="267996132">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="126" w="46" h="46" orient="0" id="630321463">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="90" w="46" h="64" orient="0" id="1602459147">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="162" w="10" h="136" orient="0" id="2111040982">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="36" w="28" h="10" orient="0" id="1945255762">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="162" w="28" h="10" orient="0" id="1345783541">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="108" w="100" h="10" orient="0" id="1320804504">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="216" w="226" h="64" orient="0" id="1786442022">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="0" w="154" h="46" orient="0" id="1386812356">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="252" w="10" h="262" orient="0" id="1530608836">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="324" w="10" h="46" orient="0" id="1836763019">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="324" w="10" h="46" orient="0" id="1892104365">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="324" w="10" h="46" orient="0" id="1820090842">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1020483277" x="1638" y="162" w="40" h="50" z="580" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2076225682" x="1674" y="126" w="50" h="40" z="610" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="730049399" x="1602" y="36" w="40" h="50" z="690" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1798630368" x="1458" y="288" w="50" h="40" z="150" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2100032502" x="1494" y="288" w="50" h="40" z="160" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1491704447" x="1530" y="288" w="50" h="40" z="170" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="728681214" x="1494" y="432" w="58" h="94" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2114835646" x="1584" y="414" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1645625003" x="1548" y="414" w="102" h="30" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="453539738" name="" x="1548" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1423657986" name="" x="1206" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="592251554" x="1206" y="360" w="77" h="40" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1242" y="252" w="10" h="262" orient="0" id="327882626">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="252" w="10" h="262" orient="0" id="1231648809">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="126" w="46" h="46" orient="0" id="579927946">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="90" w="46" h="64" orient="0" id="834319251">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="162" w="10" h="136" orient="0" id="1254299300">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="36" w="28" h="10" orient="0" id="542350127">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="162" w="28" h="10" orient="0" id="1700855342">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="108" w="100" h="10" orient="0" id="1198423496">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="216" w="226" h="64" orient="0" id="1156340910">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="0" w="154" h="46" orient="0" id="117578406">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="252" w="10" h="262" orient="0" id="2077055895">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="324" w="10" h="46" orient="0" id="1152027354">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="324" w="10" h="46" orient="0" id="1994816502">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="324" w="10" h="46" orient="0" id="537679484">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="300590836" x="1350" y="162" w="40" h="50" z="600" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1575807858" x="1386" y="126" w="50" h="40" z="630" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1353465534" x="1314" y="36" w="40" h="50" z="710" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2058819288" x="1170" y="288" w="50" h="40" z="120" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="732608304" x="1206" y="288" w="50" h="40" z="130" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="646462646" x="1242" y="288" w="50" h="40" z="140" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="843302168" x="1206" y="432" w="58" h="94" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="934385869" x="1296" y="414" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1105895765" x="1260" y="414" w="102" h="30" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="639601494" name="" x="1260" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="616025284" name="" x="990" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="956121260" x="990" y="414" w="102" h="30" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1351305670" x="1026" y="414" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1206988579" x="936" y="432" w="58" h="94" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1060959044" x="972" y="288" w="50" h="40" z="110" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="138522896" x="936" y="288" w="50" h="40" z="90" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1232180557" x="900" y="288" w="50" h="40" z="80" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1698012111" x="1044" y="36" w="40" h="50" z="720" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="564160869" x="1116" y="126" w="50" h="40" z="650" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="469221142" x="1080" y="162" w="40" h="50" z="620" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="324" w="10" h="46" orient="0" id="1894225108">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="324" w="10" h="46" orient="0" id="435487386">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="324" w="10" h="46" orient="0" id="1923432687">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="252" w="10" h="262" orient="0" id="2130315063">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="0" w="154" h="46" orient="0" id="1068345575">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="216" w="226" h="64" orient="0" id="699088821">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="108" w="100" h="10" orient="0" id="1307658866">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="162" w="28" h="10" orient="0" id="1383482747">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="36" w="28" h="10" orient="0" id="1732304561">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="162" w="10" h="136" orient="0" id="617261887">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="90" w="46" h="64" orient="0" id="456267935">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="126" w="46" h="46" orient="0" id="1580173872">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="252" w="10" h="262" orient="0" id="557816503">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="252" w="10" h="262" orient="0" id="2044046351">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1427089595" x="936" y="360" w="77" h="40" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2128250592" name="" x="936" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1218310428" name="" x="702" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="962705725" x="702" y="414" w="102" h="30" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="840554958" x="738" y="414" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1002323168" x="648" y="432" w="58" h="94" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2018440277" x="684" y="288" w="50" h="40" z="70" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="548702153" x="648" y="288" w="50" h="40" z="60" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1442372068" x="612" y="288" w="50" h="40" z="50" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="82257928" x="756" y="36" w="40" h="50" z="730" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1942557556" x="828" y="126" w="50" h="40" z="680" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1725296904" x="792" y="162" w="40" h="50" z="640" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="324" w="10" h="46" orient="0" id="1061773742">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="324" w="10" h="46" orient="0" id="1152724024">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="324" w="10" h="46" orient="0" id="1376021750">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="252" w="10" h="262" orient="0" id="641328541">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="0" w="154" h="46" orient="0" id="437996730">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="216" w="226" h="64" orient="0" id="483877159">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="108" w="100" h="10" orient="0" id="326020928">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="162" w="28" h="10" orient="0" id="1758195029">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="36" w="28" h="10" orient="0" id="1334568272">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="162" w="10" h="136" orient="0" id="1657302938">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="90" w="46" h="64" orient="0" id="180198639">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="126" w="46" h="46" orient="0" id="1553143195">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="252" w="10" h="262" orient="0" id="728667382">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="252" w="10" h="262" orient="0" id="1749459624">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1767811740" x="648" y="360" w="77" h="40" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="198083989" name="" x="648" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="647897519" name="" x="432" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1803712462" x="432" y="414" w="102" h="30" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="434038051" x="468" y="414" w="28" h="22" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1896744215" x="378" y="432" w="58" h="94" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="820200271" x="414" y="288" w="50" h="40" z="40" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="88887" x="378" y="288" w="50" h="40" z="30" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="414288970" x="342" y="288" w="50" h="40" z="20" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1328464000" x="486" y="36" w="40" h="50" z="740" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1931441710" x="558" y="126" w="50" h="40" z="700" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="490075476" x="522" y="162" w="40" h="50" z="670" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="324" w="10" h="46" orient="0" id="238568087">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="324" w="10" h="46" orient="0" id="863445552">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="324" w="10" h="46" orient="0" id="1842086945">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="252" w="10" h="262" orient="0" id="674694229">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="0" w="154" h="46" orient="0" id="1867445375">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="216" w="226" h="64" orient="0" id="350019805">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="108" w="100" h="10" orient="0" id="162973401">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="162" w="28" h="10" orient="0" id="1851914516">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="36" w="28" h="10" orient="0" id="1170729258">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="162" w="10" h="136" orient="0" id="951837735">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="90" w="46" h="64" orient="0" id="1219906213">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="126" w="46" h="46" orient="0" id="1338419929">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="252" w="10" h="262" orient="0" id="999281252">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="252" w="10" h="262" orient="0" id="1258808809">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1203785156" x="378" y="360" w="77" h="40" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="522301746" name="" x="378" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1921594842" name="" x="1512" y="828" w="64" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="54" y="-108" />
          <vertex x="54" y="-198" />
          <vertex x="36" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1698778892" name="" x="1242" y="828" w="586" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
          <vertex x="-576" y="-162" />
          <vertex x="-576" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1813246460" name="" x="540" y="684" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1295146420" name="" x="990" y="810" w="460" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
          <vertex x="-450" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1817048035" name="" x="738" y="810" w="352" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-342" y="-108" />
          <vertex x="-342" y="-180" />
          <vertex x="-324" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1386810030" name="" x="468" y="810" w="190" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-162" y="-72" />
          <vertex x="-162" y="-126" />
          <vertex x="-180" y="-126" />
          <vertex x="-180" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="935077141" name="" x="216" y="810" w="46" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="-36" y="-90" />
          <vertex x="-36" y="-180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="34399835" name="" x="1458" y="882" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="72867837" x="1458" y="882" w="102" h="30" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1226272510" x="1422" y="882" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1994126782" x="1512" y="864" w="58" h="94" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1408755185" x="1476" y="1008" w="50" h="40" z="390" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1205510594" x="1512" y="1008" w="50" h="40" z="400" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1070094868" x="1548" y="1008" w="50" h="40" z="410" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="812662930" x="1404" y="1260" w="40" h="50" z="560" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2012934010" x="1332" y="1170" w="50" h="40" z="520" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="444222249" x="1368" y="1134" w="40" h="50" z="490" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1476" y="972" w="10" h="46" orient="0" id="1057869874">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="972" w="10" h="46" orient="0" id="242453875">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="972" w="10" h="46" orient="0" id="2018977073">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="1044" w="10" h="262" orient="0" id="702030500">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="1296" w="154" h="46" orient="0" id="592260585">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="1080" w="226" h="64" orient="0" id="1680727990">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1188" w="100" h="10" orient="0" id="1170540691">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1134" w="28" h="10" orient="0" id="1203347036">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1260" w="28" h="10" orient="0" id="742136332">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1134" w="10" h="136" orient="0" id="712237200">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1206" w="46" h="64" orient="0" id="1253745927">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1170" w="46" h="46" orient="0" id="30169270">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1512" y="1044" w="10" h="262" orient="0" id="1402891844">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="1044" w="10" h="262" orient="0" id="799936806">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1842696933" x="1512" y="936" w="77" h="40" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1034208306" name="" x="1512" y="936" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="776181162" name="" x="1188" y="882" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="82124512" x="1188" y="882" w="102" h="30" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="88645701" x="1152" y="882" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="310898094" x="1242" y="864" w="58" h="94" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1267917125" x="1206" y="1008" w="50" h="40" z="340" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1662580161" x="1242" y="1008" w="50" h="40" z="350" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="642596876" x="1278" y="1008" w="50" h="40" z="360" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1495936875" x="1134" y="1260" w="40" h="50" z="550" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="196496907" x="1062" y="1170" w="50" h="40" z="500" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="87479951" x="1098" y="1134" w="40" h="50" z="470" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="972" w="10" h="46" orient="0" id="122468511">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="972" w="10" h="46" orient="0" id="751415286">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="972" w="10" h="46" orient="0" id="2006340470">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1044" w="10" h="262" orient="0" id="562311340">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1296" w="154" h="46" orient="0" id="715408356">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1080" w="226" h="64" orient="0" id="1352798839">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1188" w="100" h="10" orient="0" id="634690492">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1134" w="28" h="10" orient="0" id="731750750">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1260" w="28" h="10" orient="0" id="2128473560">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1134" w="10" h="136" orient="0" id="513372777">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1206" w="46" h="64" orient="0" id="1579133164">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1170" w="46" h="46" orient="0" id="1814637970">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1044" w="10" h="262" orient="0" id="1028416134">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1044" w="10" h="262" orient="0" id="1015058772">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="15081009" x="1242" y="936" w="77" h="40" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="460810796" name="" x="1242" y="936" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="919495550" name="" x="936" y="864" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="440729009" x="936" y="864" w="102" h="30" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="628907657" x="900" y="864" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1043234353" x="990" y="846" w="58" h="94" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2044394889" x="954" y="990" w="50" h="40" z="300" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="223026045" x="990" y="990" w="50" h="40" z="310" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1275047641" x="1026" y="990" w="50" h="40" z="320" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1950122696" x="882" y="1242" w="40" h="50" z="540" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2004667187" x="810" y="1152" w="50" h="40" z="460" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="636443123" x="846" y="1116" w="40" h="50" z="440" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="954" w="10" h="46" orient="0" id="1930414549">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="954" w="10" h="46" orient="0" id="1058344148">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="954" w="10" h="46" orient="0" id="1566873384">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="1026" w="10" h="262" orient="0" id="1607090194">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1278" w="154" h="46" orient="0" id="1281648279">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="1062" w="226" h="64" orient="0" id="630665787">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1170" w="100" h="10" orient="0" id="2054910449">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1116" w="28" h="10" orient="0" id="1763525834">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1242" w="28" h="10" orient="0" id="1226065478">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1116" w="10" h="136" orient="0" id="922755672">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="1188" w="46" h="64" orient="0" id="905557557">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="810" y="1152" w="46" h="46" orient="0" id="1170298929">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1026" w="10" h="262" orient="0" id="1445754313">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1026" w="10" h="262" orient="0" id="1679359389">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1950995009" x="990" y="918" w="77" h="40" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="604733063" name="" x="990" y="918" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1735951233" name="" x="684" y="864" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="711648815" x="684" y="864" w="102" h="30" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="34957545" x="648" y="864" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1641734473" x="738" y="846" w="58" h="94" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="62098847" x="702" y="990" w="50" h="40" z="270" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="818929395" x="738" y="990" w="50" h="40" z="280" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1519510862" x="774" y="990" w="50" h="40" z="290" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="894496555" x="630" y="1242" w="40" h="50" z="530" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1105340608" x="558" y="1152" w="50" h="40" z="450" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="418806489" x="594" y="1116" w="40" h="50" z="420" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="954" w="10" h="46" orient="0" id="1511709295">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="954" w="10" h="46" orient="0" id="790257677">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="954" w="10" h="46" orient="0" id="1047517043">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="1026" w="10" h="262" orient="0" id="226142216">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1278" w="154" h="46" orient="0" id="1840674263">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="1062" w="226" h="64" orient="0" id="864534174">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1170" w="100" h="10" orient="0" id="657336549">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1116" w="28" h="10" orient="0" id="1486927798">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1242" w="28" h="10" orient="0" id="55196919">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1116" w="10" h="136" orient="0" id="1556416427">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="1188" w="46" h="64" orient="0" id="1383262427">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="1152" w="46" h="46" orient="0" id="708835975">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1026" w="10" h="262" orient="0" id="1402398853">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1026" w="10" h="262" orient="0" id="928462255">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2119791676" x="738" y="918" w="77" h="40" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1982041937" name="" x="738" y="918" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1773920687" name="" x="414" y="864" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="93305303" x="414" y="864" w="102" h="30" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="973823447" x="378" y="864" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="641512698" x="468" y="846" w="58" h="94" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1431182694" x="432" y="990" w="50" h="40" z="240" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1538898823" x="468" y="990" w="50" h="40" z="250" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="575557749" x="504" y="990" w="50" h="40" z="260" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="80661711" x="360" y="1242" w="40" h="50" z="510" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="71896561" x="288" y="1152" w="50" h="40" z="430" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1532589519" x="324" y="1116" w="40" h="50" z="370" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="954" w="10" h="46" orient="0" id="2072938402">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="954" w="10" h="46" orient="0" id="1408493507">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="954" w="10" h="46" orient="0" id="1850235281">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="1026" w="10" h="262" orient="0" id="1449701868">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1278" w="154" h="46" orient="0" id="1153124377">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="1062" w="226" h="64" orient="0" id="81600709">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1170" w="100" h="10" orient="0" id="1475566622">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1116" w="28" h="10" orient="0" id="1548044917">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1242" w="28" h="10" orient="0" id="69639837">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1116" w="10" h="136" orient="0" id="311560066">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="1188" w="46" h="64" orient="0" id="1367465597">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="1152" w="46" h="46" orient="0" id="1617012701">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1026" w="10" h="262" orient="0" id="2118130927">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1026" w="10" h="262" orient="0" id="1737738648">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="536258673" x="468" y="918" w="77" h="40" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="779031477" name="" x="468" y="918" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="370784471" name="" x="216" y="918" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="224834382" x="216" y="918" w="77" h="40" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="378" w="118" h="10" orient="0" id="739373595">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1354115450" x="72" y="378" w="69" h="19" z="100" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="975" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="223548497" x="72" y="306" w="70" h="19" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0000125" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="108" y="306" w="118" h="10" orient="0" id="302454047">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="558271934" x="216" y="378" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="544967868" x="216" y="306" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_L" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="1026" w="10" h="262" orient="0" id="885036230">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1026" w="10" h="262" orient="0" id="1712896698">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="1152" w="46" h="46" orient="0" id="1879978946">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="36" y="1188" w="46" h="64" orient="0" id="564325427">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1116" w="10" h="136" orient="0" id="706618871">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1242" w="28" h="10" orient="0" id="1002158162">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1116" w="28" h="10" orient="0" id="145620819">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1170" w="100" h="10" orient="0" id="484293601">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="1062" w="226" h="64" orient="0" id="1616402305">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="1278" w="154" h="46" orient="0" id="1862576612">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="1026" w="10" h="262" orient="0" id="1776086541">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="954" w="10" h="46" orient="0" id="1838666774">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="954" w="10" h="46" orient="0" id="178509588">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="954" w="10" h="46" orient="0" id="634097658">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1030579805" x="72" y="1116" w="40" h="50" z="330" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2091860368" x="36" y="1152" w="50" h="40" z="380" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="882601454" x="108" y="1242" w="40" h="50" z="480" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="225819134" x="252" y="990" w="50" h="40" z="230" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1617934282" x="216" y="990" w="50" h="40" z="220" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="206930372" x="180" y="990" w="50" h="40" z="210" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1727372158" x="216" y="846" w="58" h="94" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1585498011" x="126" y="864" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1996256171" x="162" y="864" w="102" h="30" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1983926152" name="" x="162" y="864" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="469193401" name="" x="180" y="576" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="900782164" x="126" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1266542148" name="" x="162" y="630" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1437942493" x="252" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="615281375" name="" x="288" y="576" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="959684105" x="360" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1246687584" name="" x="432" y="576" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1805450670" x="504" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2094571718" name="" x="558" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1884541271" x="630" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2015219170" name="" x="666" y="576" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="843985754" x="738" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0085 [pu/m]" />
            <param name="XLPUP2" value="0.0053 [pu/m]" />
            <param name="BPUP2" value="0.000298 [pu/m]" />
            <param name="RPUZ2" value="0.00152 [pu/m]" />
            <param name="XLPUZ2" value="0.0039 [pu/m]" />
            <param name="BPUZ2" value="0.000301 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="917519568" name="" x="792" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="855510614" x="864" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="650332742" name="" x="918" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="489068084" x="990" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1992706766" name="" x="1044" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1338299820" x="1116" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0098 [pu/m]" />
            <param name="XLPUP2" value="0.0035 [pu/m]" />
            <param name="BPUP2" value="0.000135 [pu/m]" />
            <param name="RPUZ2" value="0.0175 [pu/m]" />
            <param name="XLPUZ2" value="0.0036 [pu/m]" />
            <param name="BPUZ2" value="0.000136 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="582994010" name="" x="1188" y="576" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="708831042" x="1260" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0093 [pu/m]" />
            <param name="XLPUP2" value="0.0061 [pu/m]" />
            <param name="BPUP2" value="0.000084 [pu/m]" />
            <param name="RPUZ2" value="0.0108 [pu/m]" />
            <param name="XLPUZ2" value="0.0022 [pu/m]" />
            <param name="BPUZ2" value="0.000084 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1914913978" name="" x="1314" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1925752694" x="1386" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0120 [pu/m]" />
            <param name="XLPUP2" value="0.0042 [pu/m]" />
            <param name="BPUP2" value="0.000166 [pu/m]" />
            <param name="RPUZ2" value="0.0214 [pu/m]" />
            <param name="XLPUZ2" value="0.0044 [pu/m]" />
            <param name="BPUZ2" value="0.000167 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="35150863" name="" x="1440" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="536162309" x="1512" y="630" w="112" h="20" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0149 [pu/m]" />
            <param name="XLPUP2" value="0.0053 [pu/m]" />
            <param name="BPUP2" value="0.000207 [pu/m]" />
            <param name="RPUZ2" value="0.0267 [pu/m]" />
            <param name="XLPUZ2" value="0.0055 [pu/m]" />
            <param name="BPUZ2" value="0.000208 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="133789519" name="" x="1566" y="576" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="-18" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:phasorimp" id="1768574462" x="54" y="468" w="106" h="98" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Fmin" value="0 [Hz]" />
            <param name="Fmax" value="20000 [Hz]" />
            <param name="FType" value="0" />
            <param name="Finc" value="10 [Hz]" />
            <param name="NumF" value="1000" />
            <param name="FName" value="Harm.out" />
            <param name="HType" value="0" />
            <param name="FUnits" value="0" />
            <param name="HUnits" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1910277102" name="" x="54" y="630" w="118" h="172" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="108" y="-72" />
          <vertex x="108" y="-162" />
          <vertex x="54" y="-162" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <paramlist name="Libs">
    <param name="0" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\CMA_2_1.obj" />
    <param name="1" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\DCA_1.obj" />
    <param name="2" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\ETRAN_IF12.lib" />
    <param name="3" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\FD_2_1.obj" />
    <param name="4" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\FDBKL_2_1.obj" />
    <param name="5" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\FL_2_1.obj" />
    <param name="6" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\ILIM_2_1.obj" />
    <param name="7" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\INVCTRL_2_1.obj" />
    <param name="8" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\IREG_2_1.obj" />
    <param name="9" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\L2P_2_1.obj" />
    <param name="10" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\MVL_2_1.obj" />
    <param name="11" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\PILDQ_2_1.obj" />
    <param name="12" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\PQC_2_1.obj" />
    <param name="13" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\PWM_2_1.obj" />
    <param name="14" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\SDQ_2_1.obj" />
    <param name="15" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\SF_2_1.obj" />
    <param name="16" value="C:\Users\habdullah\Desktop\Enterprise\Benchmark\ObjectFiles\VPC_2_1.obj" />
  </paramlist>
  <output name="TMEIC_A00_0916_C3_New" device="EMTDC" version="2010" date="2015/11/24" time="14:17:09.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="20000.0" end="100000" />
    </domain>
    <analog>
      <channel index="0" id="89844587:0" name="Pfdr1_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1" id="1820409051:0" name="Pinv1_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="2" id="219850156:0" name="Pfdr2_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="1501300401:0" name="Ptot_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="4" id="86507714:0" name="Qfdr1_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="5" id="1136680878:0" name="Qinv1_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="6" id="1042333258:0" name="Qfdr2_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="7" id="1825008742:0" name="Qtot_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="8" id="1889668857:0" name="Ifdr1_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="11" id="26560342:0" name="Vinv1_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="14" id="809771609:0" name="Ifdr2_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="17" id="1733355351:0" name="Itot_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="20" id="1004624860:0" name="Vfdr1_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="23" id="2007303460:0" name="Iinv1_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="26" id="1909469862:0" name="Vfdr2_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="29" id="615903546:0" name="Vtot_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="32" id="354889628:0" name="Pinv2_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="33" id="1595880561:0" name="P_cap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="34" id="2108170004:0" name="Qinv2_lv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="35" id="1384747875:0" name="Q_cap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="36" id="1251151660:0" name="Vinv2_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="39" id="1213464671:0" name="I_cap" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="42" id="1055372147:0" name="Iinv2_lv" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="45" id="177616225:0" name="V_cap" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="48" id="274087804:0" name="Va" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="49" id="146077283:0" name="Icinv" label="" dim="1" unit="" min="0" max="1" />
      <channel index="50" id="814835933:0" name="Ibinv" label="" dim="1" unit="" min="0" max="1" />
      <channel index="51" id="361488040:0" name="Iainv" label="" dim="1" unit="" min="0" max="1" />
      <channel index="52" id="1805596349:0" name="OC" label="" dim="1" unit="" min="0" max="1" />
      <channel index="53" id="96102251:0" name="OV4" label="" dim="1" unit="" min="0" max="1" />
      <channel index="54" id="1475452257:0" name="UF5" label="" dim="1" unit="" min="0" max="1" />
      <channel index="55" id="270512833:0" name="UV3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="56" id="2032363848:0" name="UF4" label="" dim="1" unit="" min="0" max="1" />
      <channel index="57" id="535468572:0" name="OV3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="58" id="1522521305:0" name="OF3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="59" id="786806953:0" name="UV2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="60" id="1169632985:0" name="UF3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="61" id="756512858:0" name="OV2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="62" id="651300633:0" name="UV4" label="" dim="1" unit="" min="0" max="1" />
      <channel index="63" id="306825250:0" name="UV1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="64" id="1269321699:0" name="OV1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="65" id="1573359503:0" name="AI Active ON" label="" dim="1" unit="" min="0" max="1" />
      <channel index="66" id="672535062:0" name="UF2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="67" id="268880455:0" name="LVRT Active" label="" dim="1" unit="" min="0" max="1" />
      <channel index="68" id="548283296:0" name="OF2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="69" id="1124642696:0" name="Q Variable ON" label="" dim="1" unit="" min="0" max="1" />
      <channel index="70" id="1364634330:0" name="UF1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="71" id="1751402865:0" name="Q Constant ON" label="" dim="1" unit="" min="0" max="1" />
      <channel index="72" id="2029336536:0" name="OF1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="73" id="758540024:0" name="AI Passive Trip" label="" dim="1" unit="" min="0" max="1" />
      <channel index="74" id="1023670270:0" name="Pactive1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="75" id="549418449:0" name="Qreactive1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="76" id="1857379287:0" name="Vrms1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="77" id="1571338069:0" name="Vabc1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="80" id="1655190903:0" name="Vph" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="81" id="678313786:0" name="Iabc1" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="84" id="1298211287:0" name="Euv" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="85" id="2140608837:0" name="Evw" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="86" id="1735305755:0" name="Euw" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="87" id="717024833:0" name="Va" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="88" id="1316016055:0" name="Fgrid" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="89" id="874702347:0" name="Vdcin" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="90" id="1933350838:0" name="Idcin" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="91" id="1138332553:0" name="Iigbt" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="92" id="1727722529:0" name="OC" label="" dim="1" unit="" min="0" max="1" />
      <channel index="93" id="991174062:0" name="OV4" label="" dim="1" unit="" min="0" max="1" />
      <channel index="94" id="267751446:0" name="UF5" label="" dim="1" unit="" min="0" max="1" />
      <channel index="95" id="177549171:0" name="UV3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="96" id="1565226900:0" name="UF4" label="" dim="1" unit="" min="0" max="1" />
      <channel index="97" id="1964003419:0" name="OV3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="98" id="753948663:0" name="OF3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="99" id="179991792:0" name="UV2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="100" id="1177667612:0" name="UF3" label="" dim="1" unit="" min="0" max="1" />
      <channel index="101" id="1502643870:0" name="OV2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="102" id="301947788:0" name="UV4" label="" dim="1" unit="" min="0" max="1" />
      <channel index="103" id="26811489:0" name="UV1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="104" id="1381971395:0" name="OV1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="105" id="1960618632:0" name="AI Active ON" label="" dim="1" unit="" min="0" max="1" />
      <channel index="106" id="1106695784:0" name="UF2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="107" id="698557618:0" name="LVRT Active" label="" dim="1" unit="" min="0" max="1" />
      <channel index="108" id="1122444154:0" name="OF2" label="" dim="1" unit="" min="0" max="1" />
      <channel index="109" id="143942350:0" name="Q Variable ON" label="" dim="1" unit="" min="0" max="1" />
      <channel index="110" id="1274128497:0" name="UF1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="111" id="527194307:0" name="Q Constant ON" label="" dim="1" unit="" min="0" max="1" />
      <channel index="112" id="2126117530:0" name="OF1" label="" dim="1" unit="" min="0" max="1" />
      <channel index="113" id="543792507:0" name="AI Passive Trip" label="" dim="1" unit="" min="0" max="1" />
      <channel index="114" id="1970570866:0" name="Ir_ratio" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
  <Layers />
  <bookmarks />
  <List classid="Resource" />
  <hierarchy>
    <call link="534839246" name="B1:Station" z="-1" view="false" instance="0">
      <call link="130438829" name="B1:Main" z="-1" view="true" instance="0" />
    </call>
  </hierarchy>
</project>