<project name="Fdr_eqvlnt" version="4.6.0" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="jhuang, 1314025763" />
    <param name="time_duration" value="0.1" />
    <param name="time_step" value="1" />
    <param name="sample_step" value="50" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="1000" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="C3.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.5" />
    <param name="snapshot_filename" value="BenchMark_Base_snap.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="4479" />
    <param name="Options" value="32" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="" />
    <param name="revisor" value="habdullah, 1477504620" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="C:\_Ultra\Ultra_0115D.if12\temp01.snp" />
    <param name="labels" value="" />
  </paramlist>
  <paramlist name="Validation">
    <param name="SampleFilter" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
    <param name="FD" value="invalid_crc" />
    <param name="PQC" value="invalid_crc" />
    <param name="ULTRAINV" value="invalid_crc" />
    <param name="INVCTRL" value="invalid_crc" />
    <param name="PWM" value="invalid_crc" />
    <param name="FDBKL" value="invalid_crc" />
    <param name="IREG" value="invalid_crc" />
    <param name="ILR" value="invalid_crc" />
    <param name="TMEICINV" value="invalid_crc" />
  </paramlist>
  <hierarchy>
    <call name="Station" link="2025945427" z="-1" instance="0" view="false">
      <call name="Main" link="130438829" z="-1" view="true" instance="0">
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="UserCmpDefn" name="CT4_EQ_1" group="" url="" version="" build="" crc="67422539" instances="0" key="" view="false" date="1477498851" id="1361283454">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT4" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT4_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT4]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="782293509" x="324" y="1044" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1617721602" name="" x="1422" y="1080" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="416039487" name="" x="1278" y="1080" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1245801268" name="" x="1134" y="1080" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1760607685" name="" x="828" y="1080" w="206" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1809314526" x="1386" y="1080" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0135 [pu/m]" />
            <param name="XLPUP2" value="0.0048 [pu/m]" />
            <param name="BPUP2" value="0.0000186 [pu/m]" />
            <param name="RPUZ2" value="0.0241 [pu/m]" />
            <param name="XLPUZ2" value="0.0049 [pu/m]" />
            <param name="BPUZ2" value="0.0000188 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="251863162" x="1548" y="1080" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="305880112" x="1242" y="1080" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1433732580" x="1098" y="1080" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0201 [pu/m]" />
            <param name="XLPUP2" value="0.0071 [pu/m]" />
            <param name="BPUP2" value="0.0000278 [pu/m]" />
            <param name="RPUZ2" value="0.0360 [pu/m]" />
            <param name="XLPUZ2" value="0.0074 [pu/m]" />
            <param name="BPUZ2" value="0.0000281 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="49632848" x="792" y="1080" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.0000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.0000177 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1843323652" name="" x="558" y="1044" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1040546162" name="" x="432" y="1044" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1874945824" x="666" y="1044" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0070 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.000097 [pu/m]" />
            <param name="RPUZ2" value="0.0126 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000098 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="262423651" x="522" y="1044" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0071 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.000249 [pu/m]" />
            <param name="RPUZ2" value="0.0127 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000252 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="47577212" x="396" y="1044" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.0113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="264872530" x="792" y="1008" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0067 [pu/m]" />
            <param name="XLPUP2" value="0.0024 [pu/m]" />
            <param name="BPUP2" value="0.000092 [pu/m]" />
            <param name="RPUZ2" value="0.0119 [pu/m]" />
            <param name="XLPUZ2" value="0.0024 [pu/m]" />
            <param name="BPUZ2" value="0.000093 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="825586865" name="" x="720" y="1080" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="287748047" name="" x="702" y="1044" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="520077591" x="306" y="108" w="28" h="19" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_L" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="444180591" x="306" y="180" w="28" h="19" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="108" w="116" h="8" orient="0" id="1677060960">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1061740525" x="162" y="108" w="67" h="17" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0000125" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1841397959" x="162" y="180" w="67" h="17" z="20" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="975" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="198" y="180" w="116" h="8" orient="0" id="820207539">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2103455616" name="" x="378" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1914491393" x="378" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2075487426" x="342" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="629623150" x="432" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="587286663" x="396" y="1332" w="50" h="38" z="90" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="365896116" x="432" y="1332" w="50" h="38" z="100" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="605239899" x="468" y="1332" w="50" h="38" z="110" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="692950777" x="324" y="1584" w="38" h="48" z="400" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="953326082" x="252" y="1494" w="50" h="38" z="290" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1359985676" x="288" y="1458" w="38" h="48" z="240" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1296" w="8" h="44" orient="0" id="596396842">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1296" w="8" h="44" orient="0" id="575876649">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1296" w="8" h="44" orient="0" id="102134693">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1368" w="8" h="260" orient="0" id="431814351">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="1620" w="152" h="44" orient="0" id="1871237533">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1404" w="224" h="62" orient="0" id="1626977454">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1512" w="98" h="8" orient="0" id="589468111">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="1458" w="26" h="8" orient="0" id="433036439">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="1584" w="26" h="8" orient="0" id="271361789">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="1458" w="8" h="134" orient="0" id="1611544306">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="1530" w="44" h="62" orient="0" id="244642263">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="1494" w="44" h="44" orient="0" id="2022190498">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="1368" w="8" h="260" orient="0" id="2112037461">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="1368" w="8" h="260" orient="0" id="1362048874">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1908886281" x="432" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2101449949" name="" x="432" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1587089753" name="" x="648" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="114527210" x="648" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="234016706" x="612" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="895370413" x="702" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2118523025" x="666" y="1332" w="50" h="38" z="120" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="151795116" x="702" y="1332" w="50" h="38" z="130" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1720523531" x="738" y="1332" w="50" h="38" z="140" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2067726941" x="594" y="1584" w="38" h="48" z="420" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="278525927" x="522" y="1494" w="50" h="38" z="340" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1646474964" x="558" y="1458" w="38" h="48" z="280" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="666" y="1296" w="8" h="44" orient="0" id="230703596">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1296" w="8" h="44" orient="0" id="131567933">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1296" w="8" h="44" orient="0" id="1523121963">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1368" w="8" h="260" orient="0" id="2064698225">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="1620" w="152" h="44" orient="0" id="1267259870">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1404" w="224" h="62" orient="0" id="368663836">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1512" w="98" h="8" orient="0" id="1595551928">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1458" w="26" h="8" orient="0" id="1136482786">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1584" w="26" h="8" orient="0" id="381025531">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="1458" w="8" h="134" orient="0" id="1700585275">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1530" w="44" h="62" orient="0" id="1023192747">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1494" w="44" h="44" orient="0" id="1821838176">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="1368" w="8" h="260" orient="0" id="1629046321">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="1368" w="8" h="260" orient="0" id="454430536">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="354499168" x="702" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="364395442" name="" x="702" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1711970855" name="" x="900" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="229464853" x="900" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="348085908" x="864" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="173126036" x="954" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="294975238" x="918" y="1332" w="50" h="38" z="150" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="595240437" x="954" y="1332" w="50" h="38" z="160" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1820458511" x="990" y="1332" w="50" h="38" z="170" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="712310514" x="846" y="1584" w="38" h="48" z="450" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1331300996" x="774" y="1494" w="50" h="38" z="360" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="615585353" x="810" y="1458" w="38" h="48" z="320" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="1296" w="8" h="44" orient="0" id="292518487">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1296" w="8" h="44" orient="0" id="1249238345">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1296" w="8" h="44" orient="0" id="2058064216">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1368" w="8" h="260" orient="0" id="680193273">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1620" w="152" h="44" orient="0" id="1316132241">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1404" w="224" h="62" orient="0" id="948174978">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1512" w="98" h="8" orient="0" id="1148275605">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="1458" w="26" h="8" orient="0" id="1192339947">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="1584" w="26" h="8" orient="0" id="363009018">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="1458" w="8" h="134" orient="0" id="2069251288">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="1530" w="44" h="62" orient="0" id="654911678">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="1494" w="44" h="44" orient="0" id="1884910401">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1368" w="8" h="260" orient="0" id="535173663">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1368" w="8" h="260" orient="0" id="242516653">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2146874293" x="954" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1031384958" name="" x="954" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1428203910" name="" x="1152" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1455401039" x="1152" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="844808599" x="1116" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="882390810" x="1206" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="884528669" x="1170" y="1332" w="50" h="38" z="180" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1443243838" x="1206" y="1332" w="50" h="38" z="190" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="623955790" x="1242" y="1332" w="50" h="38" z="200" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="707003381" x="1098" y="1584" w="38" h="48" z="470" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1786930239" x="1026" y="1494" w="50" h="38" z="380" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1329431514" x="1062" y="1458" w="38" h="48" z="350" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1170" y="1296" w="8" h="44" orient="0" id="213074336">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1296" w="8" h="44" orient="0" id="1907123343">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1296" w="8" h="44" orient="0" id="159413742">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1368" w="8" h="260" orient="0" id="1581385155">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="1620" w="152" h="44" orient="0" id="1704788966">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1242" y="1404" w="224" h="62" orient="0" id="732279251">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1512" w="98" h="8" orient="0" id="1819218095">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="1458" w="26" h="8" orient="0" id="1454603578">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="1584" w="26" h="8" orient="0" id="1615337751">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="1458" w="8" h="134" orient="0" id="259820531">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="1530" w="44" h="62" orient="0" id="1896889519">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1026" y="1494" w="44" h="44" orient="0" id="2007378955">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1368" w="8" h="260" orient="0" id="2128423941">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1170" y="1368" w="8" h="260" orient="0" id="314203775">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1297416047" x="1206" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1269312699" name="" x="1206" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="666193600" name="" x="1404" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1664070052" x="1404" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2132308107" x="1368" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="668274018" x="1458" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="358606325" x="1422" y="1332" w="50" h="38" z="210" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1266399056" x="1458" y="1332" w="50" h="38" z="220" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="419788030" x="1494" y="1332" w="50" h="38" z="230" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1051496404" x="1350" y="1584" w="38" h="48" z="480" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="175390968" x="1278" y="1494" w="50" h="38" z="410" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="516579703" x="1314" y="1458" w="38" h="48" z="370" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1296" w="8" h="44" orient="0" id="108408471">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1296" w="8" h="44" orient="0" id="757919207">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1296" w="8" h="44" orient="0" id="1784013094">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1368" w="8" h="260" orient="0" id="1919767536">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1620" w="152" h="44" orient="0" id="855221489">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1404" w="224" h="62" orient="0" id="24914860">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1512" w="98" h="8" orient="0" id="1250545422">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1458" w="26" h="8" orient="0" id="1457521682">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1584" w="26" h="8" orient="0" id="1724061940">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1458" w="8" h="134" orient="0" id="1994790753">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1530" w="44" h="62" orient="0" id="876989041">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1494" w="44" h="44" orient="0" id="860359341">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1368" w="8" h="260" orient="0" id="970921874">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1368" w="8" h="260" orient="0" id="1461210820">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1969271749" x="1458" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1062678857" name="" x="1458" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1895637080" name="" x="1656" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="934078610" x="1656" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1923914301" x="1620" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1409706386" x="1710" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1399759491" x="1674" y="1332" w="50" h="38" z="250" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1397395916" x="1710" y="1332" w="50" h="38" z="260" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="243876284" x="1746" y="1332" w="50" h="38" z="270" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="715448115" x="1602" y="1584" w="38" h="48" z="490" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1391790213" x="1530" y="1494" w="50" h="38" z="430" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="475031861" x="1566" y="1458" w="38" h="48" z="390" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1674" y="1296" w="8" h="44" orient="0" id="1498021931">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="1296" w="8" h="44" orient="0" id="1279420662">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1296" w="8" h="44" orient="0" id="58629701">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1368" w="8" h="260" orient="0" id="1726523590">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="1620" w="152" h="44" orient="0" id="497632344">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1404" w="224" h="62" orient="0" id="1767046055">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="1512" w="98" h="8" orient="0" id="592688123">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="1458" w="26" h="8" orient="0" id="2115872882">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="1584" w="26" h="8" orient="0" id="199696171">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="1458" w="8" h="134" orient="0" id="358941664">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="1530" w="44" h="62" orient="0" id="621769920">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="1494" w="44" h="44" orient="0" id="727275940">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="1368" w="8" h="260" orient="0" id="299908110">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="1368" w="8" h="260" orient="0" id="1132689716">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1653787950" x="1710" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="821788678" name="" x="1710" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="824827135" name="" x="432" y="1152" w="26" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="18" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1309256155" name="" x="702" y="1152" w="134" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2048029391" name="" x="954" y="1152" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="620320829" name="" x="1206" y="1152" w="44" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="665486588" name="" x="1458" y="1152" w="170" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-162" y="-18" />
          <vertex x="-162" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1693208696" name="" x="1710" y="1152" w="278" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-270" y="-36" />
          <vertex x="-270" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1548007961" name="" x="1980" y="1206" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1921916396" x="1980" y="1206" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="849244765" x="1944" y="1206" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="616465845" x="2034" y="1188" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="628832644" x="1998" y="1332" w="50" h="38" z="300" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1648875521" x="2034" y="1332" w="50" h="38" z="310" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="43104567" x="2070" y="1332" w="50" h="38" z="330" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1527490902" x="1926" y="1584" w="38" h="48" z="500" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="111095704" x="1854" y="1494" w="50" h="38" z="460" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="236286073" x="1890" y="1458" w="38" h="48" z="440" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1998" y="1296" w="8" h="44" orient="0" id="662175646">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="1296" w="8" h="44" orient="0" id="1501502459">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1296" w="8" h="44" orient="0" id="1218280359">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1368" w="8" h="260" orient="0" id="2034269560">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="1620" w="152" h="44" orient="0" id="1264049449">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1404" w="224" h="62" orient="0" id="154275478">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="1512" w="98" h="8" orient="0" id="1422408326">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="1458" w="26" h="8" orient="0" id="788480801">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="1584" w="26" h="8" orient="0" id="1731669286">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="1458" w="8" h="134" orient="0" id="367131418">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="1530" w="44" h="62" orient="0" id="355729017">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="1494" w="44" h="44" orient="0" id="1540238302">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="1368" w="8" h="260" orient="0" id="558361158">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1998" y="1368" w="8" h="260" orient="0" id="1804397953">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1895709415" x="2034" y="1260" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="988843999" name="" x="2034" y="1260" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1982254282" name="" x="2034" y="1152" w="458" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-450" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1142056377" name="" x="936" y="936" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="2011880805" x="936" y="936" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="295263327" x="972" y="936" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="612205681" x="882" y="954" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1755843428" x="918" y="810" w="50" h="38" z="80" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="734522936" x="882" y="810" w="50" h="38" z="70" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1128665929" x="846" y="810" w="50" h="38" z="60" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="898820108" x="990" y="558" w="38" h="48" z="30" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1064346176" x="1062" y="648" w="50" h="38" z="40" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="273639711" x="1026" y="684" w="38" h="48" z="50" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="846" w="8" h="44" orient="0" id="1825160103">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="846" w="8" h="44" orient="0" id="705734525">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="846" w="8" h="44" orient="0" id="784954275">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="774" w="8" h="260" orient="0" id="1177846420">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="522" w="152" h="44" orient="0" id="888046994">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="846" y="738" w="224" h="62" orient="0" id="1368619630">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="630" w="98" h="8" orient="0" id="48728934">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="684" w="26" h="8" orient="0" id="1402414745">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="558" w="26" h="8" orient="0" id="1116502694">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="684" w="8" h="134" orient="0" id="357664538">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="612" w="44" h="62" orient="0" id="145425989">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="648" w="44" h="44" orient="0" id="463291477">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="774" w="8" h="260" orient="0" id="1095724330">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="774" w="8" h="260" orient="0" id="2011459804">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1225778121" x="882" y="882" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="499106799" name="" x="882" y="882" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="762148327" name="" x="828" y="1008" w="62" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:phasorimp" id="2028459858" x="180" y="1044" w="96" h="96" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Fmin" value="0 [Hz]" />
            <param name="Fmax" value="20000 [Hz]" />
            <param name="FType" value="0" />
            <param name="Finc" value="5 [Hz]" />
            <param name="NumF" value="1000" />
            <param name="FName" value="fdr4.out" />
            <param name="HType" value="1" />
            <param name="FUnits" value="0" />
            <param name="HUnits" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="368341741" name="" x="324" y="1044" w="98" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT3_EQ_1" group="" url="" version="" build="" crc="92545396" instances="0" key="" view="false" date="1477498850" id="1771408825">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT3" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT3_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT3]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="890899261" x="198" y="756" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="452594912" name="" x="1566" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="405474038" name="" x="1422" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1850465372" name="" x="1296" y="756" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2140844833" name="" x="1152" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1216154194" name="" x="1008" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="168718920" name="" x="864" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1748368681" name="" x="720" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2066634323" name="" x="576" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="381246896" name="" x="432" y="756" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="753070808" name="" x="306" y="756" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1077346748" x="1674" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="2084398568" x="1530" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1963887" x="1386" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="169811831" x="1260" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1495069730" x="1116" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="838476815" x="972" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0209 [pu/m]" />
            <param name="XLPUP2" value="0.0074 [pu/m]" />
            <param name="BPUP2" value="0.000288 [pu/m]" />
            <param name="RPUZ2" value="0.0373 [pu/m]" />
            <param name="XLPUZ2" value="0.0077 [pu/m]" />
            <param name="BPUZ2" value="0.000291 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="232242996" x="828" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="680196084" x="684" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1630961618" x="540" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0045 [pu/m]" />
            <param name="XLPUP2" value="0.0028 [pu/m]" />
            <param name="BPUP2" value="0.000158 [pu/m]" />
            <param name="RPUZ2" value="0.0080 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000159 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="579036322" x="396" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="760298726" x="270" y="756" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0022 [pu/m]" />
            <param name="XLPUP2" value="0.0025 [pu/m]" />
            <param name="BPUP2" value="0.00208 [pu/m]" />
            <param name="RPUZ2" value="0.0073 [pu/m]" />
            <param name="XLPUZ2" value="0.0021 [pu/m]" />
            <param name="BPUZ2" value="0.000209 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="137100469" x="234" y="54" w="28" h="19" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_L" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1044030302" x="234" y="126" w="28" h="19" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="54" w="116" h="8" orient="0" id="2115848112">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1202681717" x="90" y="54" w="67" h="17" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0000125" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1908655432" x="90" y="126" w="67" h="17" z="20" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="975" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="126" w="116" h="8" orient="0" id="780918725">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:phasorimp" id="675354312" x="72" y="756" w="96" h="96" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Fmin" value="0 [Hz]" />
            <param name="Fmax" value="20000 [Hz]" />
            <param name="FType" value="0" />
            <param name="Finc" value="5 [Hz]" />
            <param name="NumF" value="1000" />
            <param name="FName" value="fdr3.out" />
            <param name="HType" value="1" />
            <param name="FUnits" value="0" />
            <param name="HUnits" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="443649979" name="" x="198" y="756" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1487574818" name="" x="306" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="886188645" x="306" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="1062" w="8" h="260" orient="0" id="1986181270">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="1062" w="8" h="260" orient="0" id="1961963060">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1188" w="44" h="44" orient="0" id="1818264334">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1224" w="44" h="62" orient="0" id="241079002">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1152" w="8" h="134" orient="0" id="817821783">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1278" w="26" h="8" orient="0" id="1402045644">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1152" w="26" h="8" orient="0" id="518586992">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="1206" w="98" h="8" orient="0" id="1789101014">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="1098" w="224" h="62" orient="0" id="1186866527">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="1314" w="152" h="44" orient="0" id="1413854264">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="1062" w="8" h="260" orient="0" id="1677886421">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="990" w="8" h="44" orient="0" id="1963923516">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="990" w="8" h="44" orient="0" id="1088729508">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="990" w="8" h="44" orient="0" id="140002777">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1827128921" x="162" y="1152" w="38" h="48" z="300" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1652987560" x="126" y="1188" w="50" h="38" z="350" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2114891653" x="198" y="1278" w="38" h="48" z="510" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1510650909" x="342" y="1026" w="50" h="38" z="170" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2052411685" x="306" y="1026" w="50" h="38" z="160" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="5674423" x="270" y="1026" w="50" h="38" z="150" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="22400916" x="306" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="580454664" x="216" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1847122184" x="252" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1029203072" name="" x="252" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1211199545" name="" x="558" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1981989281" x="558" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1062" w="8" h="260" orient="0" id="275559970">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="1062" w="8" h="260" orient="0" id="1867425351">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1188" w="44" h="44" orient="0" id="179555711">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="378" y="1224" w="44" h="62" orient="0" id="1506925713">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1152" w="8" h="134" orient="0" id="912346715">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1278" w="26" h="8" orient="0" id="1857360221">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="1152" w="26" h="8" orient="0" id="2084323443">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="1206" w="98" h="8" orient="0" id="1342254209">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="1098" w="224" h="62" orient="0" id="1328326891">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1314" w="152" h="44" orient="0" id="1797884112">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="1062" w="8" h="260" orient="0" id="1813322295">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="990" w="8" h="44" orient="0" id="1440380943">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="990" w="8" h="44" orient="0" id="875546137">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="990" w="8" h="44" orient="0" id="1787557699">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="2103552666" x="414" y="1152" w="38" h="48" z="340" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1929666680" x="378" y="1188" w="50" h="38" z="400" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="839267985" x="450" y="1278" w="38" h="48" z="540" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="876025851" x="594" y="1026" w="50" h="38" z="200" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1950816539" x="558" y="1026" w="50" h="38" z="190" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1981062097" x="522" y="1026" w="50" h="38" z="180" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1725914007" x="558" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="352768658" x="468" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1385965758" x="504" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="781159379" name="" x="504" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1641967672" name="" x="774" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1403350827" x="774" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="843660232" x="738" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="410012975" x="828" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1165598016" x="792" y="1026" w="50" h="38" z="210" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2038711394" x="828" y="1026" w="50" h="38" z="220" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="995700256" x="864" y="1026" w="50" h="38" z="230" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="82690042" x="720" y="1278" w="38" h="48" z="570" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="965045773" x="648" y="1188" w="50" h="38" z="450" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="300268328" x="684" y="1152" w="38" h="48" z="380" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="990" w="8" h="44" orient="0" id="1569059237">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="990" w="8" h="44" orient="0" id="1499690064">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="990" w="8" h="44" orient="0" id="1510319825">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="1062" w="8" h="260" orient="0" id="718761130">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="1314" w="152" h="44" orient="0" id="1829822723">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="1098" w="224" h="62" orient="0" id="692973796">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1206" w="98" h="8" orient="0" id="683975781">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1152" w="26" h="8" orient="0" id="356628634">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1278" w="26" h="8" orient="0" id="1611817181">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1152" w="8" h="134" orient="0" id="1591122946">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1224" w="44" h="62" orient="0" id="220958233">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="1188" w="44" h="44" orient="0" id="178141233">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1062" w="8" h="260" orient="0" id="947419765">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="1062" w="8" h="260" orient="0" id="1585427064">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1723012165" x="828" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="68008245" name="" x="828" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="474373447" name="" x="1026" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1191546494" x="1026" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1538389503" x="990" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1807191763" x="1080" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1665729065" x="1044" y="1026" w="50" h="38" z="240" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="70933731" x="1080" y="1026" w="50" h="38" z="250" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="326973605" x="1116" y="1026" w="50" h="38" z="260" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1311833074" x="972" y="1278" w="38" h="48" z="600" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1054189582" x="900" y="1188" w="50" h="38" z="490" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="764039263" x="936" y="1152" w="38" h="48" z="420" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1044" y="990" w="8" h="44" orient="0" id="1968441591">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="990" w="8" h="44" orient="0" id="1163304339">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="990" w="8" h="44" orient="0" id="1442954220">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="1062" w="8" h="260" orient="0" id="1144604740">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="1314" w="152" h="44" orient="0" id="1312706413">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="1098" w="224" h="62" orient="0" id="1560416755">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="1206" w="98" h="8" orient="0" id="680455075">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1152" w="26" h="8" orient="0" id="1826835617">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1278" w="26" h="8" orient="0" id="1950580517">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="990" y="1152" w="8" h="134" orient="0" id="535859600">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1224" w="44" h="62" orient="0" id="1431478773">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1188" w="44" h="44" orient="0" id="1792788840">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="1062" w="8" h="260" orient="0" id="904538221">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="1062" w="8" h="260" orient="0" id="603965138">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2004440787" x="1080" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1060475772" name="" x="1080" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1684436617" name="" x="1314" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="598847897" x="1314" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="588940955" x="1278" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="678342634" x="1368" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1033800470" x="1332" y="1026" w="50" h="38" z="270" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1497922728" x="1368" y="1026" w="50" h="38" z="280" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1065098765" x="1404" y="1026" w="50" h="38" z="290" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="553734002" x="1260" y="1278" w="38" h="48" z="630" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="596752088" x="1188" y="1188" w="50" h="38" z="530" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="927972272" x="1224" y="1152" w="38" h="48" z="480" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1332" y="990" w="8" h="44" orient="0" id="1044857192">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="990" w="8" h="44" orient="0" id="1385337415">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="990" w="8" h="44" orient="0" id="1332210043">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="1062" w="8" h="260" orient="0" id="1430238969">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1314" w="152" h="44" orient="0" id="1276377496">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="1098" w="224" h="62" orient="0" id="1499966884">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1206" w="98" h="8" orient="0" id="225189359">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1152" w="26" h="8" orient="0" id="188855871">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1278" w="26" h="8" orient="0" id="1615210009">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1152" w="8" h="134" orient="0" id="157245481">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1224" w="44" h="62" orient="0" id="1310776742">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1188" w="44" h="44" orient="0" id="1571375982">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1062" w="8" h="260" orient="0" id="828426636">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1332" y="1062" w="8" h="260" orient="0" id="886661066">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1102385205" x="1368" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1066858536" name="" x="1368" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="983551602" name="" x="1566" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="2066610597" x="1566" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="440334666" x="1530" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1871955790" x="1620" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="189251976" x="1584" y="1026" w="50" h="38" z="310" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="216209593" x="1620" y="1026" w="50" h="38" z="320" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="414099896" x="1656" y="1026" w="50" h="38" z="330" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1483549257" x="1512" y="1278" w="38" h="48" z="650" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1372928840" x="1440" y="1188" w="50" h="38" z="560" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2072047175" x="1476" y="1152" w="38" h="48" z="520" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1584" y="990" w="8" h="44" orient="0" id="1670534406">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="990" w="8" h="44" orient="0" id="128119352">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="990" w="8" h="44" orient="0" id="453315420">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="1062" w="8" h="260" orient="0" id="204667685">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="1314" w="152" h="44" orient="0" id="2032767178">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="1098" w="224" h="62" orient="0" id="277740343">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="1206" w="98" h="8" orient="0" id="1956091464">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="1152" w="26" h="8" orient="0" id="1269048321">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="1278" w="26" h="8" orient="0" id="190279962">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="1152" w="8" h="134" orient="0" id="222018060">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1224" w="44" h="62" orient="0" id="1621848197">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1188" w="44" h="44" orient="0" id="1115725676">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="1062" w="8" h="260" orient="0" id="1563113096">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="1062" w="8" h="260" orient="0" id="1358475029">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1872678229" x="1620" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="474205692" name="" x="1620" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="13180568" name="" x="1854" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="189789021" x="1854" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="68491984" x="1818" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1094336870" x="1908" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="450335271" x="1872" y="1026" w="50" h="38" z="360" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="366564853" x="1908" y="1026" w="50" h="38" z="370" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1589188360" x="1944" y="1026" w="50" h="38" z="390" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2107773683" x="1800" y="1278" w="38" h="48" z="660" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1168858755" x="1728" y="1188" w="50" h="38" z="590" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1402702497" x="1764" y="1152" w="38" h="48" z="550" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1872" y="990" w="8" h="44" orient="0" id="1783173301">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="990" w="8" h="44" orient="0" id="272204320">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="990" w="8" h="44" orient="0" id="1380844605">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="1062" w="8" h="260" orient="0" id="1155662572">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="1314" w="152" h="44" orient="0" id="2144149858">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1944" y="1098" w="224" h="62" orient="0" id="161377864">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="1206" w="98" h="8" orient="0" id="1733434859">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="1152" w="26" h="8" orient="0" id="1450316261">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="1278" w="26" h="8" orient="0" id="1876405951">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1818" y="1152" w="8" h="134" orient="0" id="222686236">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="1224" w="44" h="62" orient="0" id="1672134176">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="1188" w="44" h="44" orient="0" id="1563509567">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="1062" w="8" h="260" orient="0" id="1267585185">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1872" y="1062" w="8" h="260" orient="0" id="104674098">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="725425721" x="1908" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1201124615" name="" x="1908" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="671054617" name="" x="306" y="846" w="8" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="479214484" name="" x="558" y="846" w="116" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="597849941" name="" x="756" y="756" w="80" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2098459349" name="" x="828" y="846" w="260" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-252" y="0" />
          <vertex x="-252" y="-90" />
          <vertex x="-234" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="427380030" name="" x="1080" y="846" w="350" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-342" y="-18" />
          <vertex x="-342" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="944767189" name="" x="1368" y="846" w="494" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-270" y="-18" />
          <vertex x="-270" y="-36" />
          <vertex x="-486" y="-36" />
          <vertex x="-486" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="873978730" name="" x="1620" y="846" w="620" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-234" y="-18" />
          <vertex x="-234" y="-36" />
          <vertex x="-504" y="-36" />
          <vertex x="-504" y="-54" />
          <vertex x="-612" y="-54" />
          <vertex x="-612" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1691976654" name="" x="1908" y="846" w="746" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-252" y="-18" />
          <vertex x="-252" y="-36" />
          <vertex x="-504" y="-36" />
          <vertex x="-504" y="-54" />
          <vertex x="-738" y="-54" />
          <vertex x="-738" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1228778885" name="" x="2142" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="893522806" x="2142" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1267738466" x="2106" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1484292023" x="2196" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2060626960" x="2160" y="1026" w="50" h="38" z="410" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="571892926" x="2196" y="1026" w="50" h="38" z="430" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="592680758" x="2232" y="1026" w="50" h="38" z="440" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1019387179" x="2088" y="1278" w="38" h="48" z="670" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="530287053" x="2016" y="1188" w="50" h="38" z="620" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1311968784" x="2052" y="1152" w="38" h="48" z="580" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2160" y="990" w="8" h="44" orient="0" id="1198777790">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="990" w="8" h="44" orient="0" id="835661504">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="990" w="8" h="44" orient="0" id="188578871">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1062" w="8" h="260" orient="0" id="1008394523">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2160" y="1314" w="152" h="44" orient="0" id="1640460866">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2232" y="1098" w="224" h="62" orient="0" id="988191245">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="1206" w="98" h="8" orient="0" id="1366020236">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1152" w="26" h="8" orient="0" id="27878836">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1278" w="26" h="8" orient="0" id="1885067158">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2106" y="1152" w="8" h="134" orient="0" id="135631194">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2016" y="1224" w="44" h="62" orient="0" id="249128288">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2016" y="1188" w="44" h="44" orient="0" id="482783402">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="1062" w="8" h="260" orient="0" id="1253828956">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2160" y="1062" w="8" h="260" orient="0" id="37396501">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="579040627" x="2196" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907016542" name="" x="2196" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="366542117" name="" x="2196" y="846" w="908" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-522" y="-36" />
          <vertex x="-522" y="-54" />
          <vertex x="-774" y="-54" />
          <vertex x="-774" y="-72" />
          <vertex x="-900" y="-72" />
          <vertex x="-900" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="7593845" name="" x="2430" y="900" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1914623164" x="2430" y="900" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="729194839" x="2394" y="900" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="508323121" x="2484" y="882" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1400931611" x="2448" y="1026" w="50" h="38" z="460" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="118063420" x="2484" y="1026" w="50" h="38" z="470" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1794400108" x="2520" y="1026" w="50" h="38" z="500" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1842772651" x="2376" y="1278" w="38" h="48" z="680" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1689735113" x="2304" y="1188" w="50" h="38" z="640" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1418880070" x="2340" y="1152" w="38" h="48" z="610" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2448" y="990" w="8" h="44" orient="0" id="1584608749">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2484" y="990" w="8" h="44" orient="0" id="729888145">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2520" y="990" w="8" h="44" orient="0" id="826450637">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2520" y="1062" w="8" h="260" orient="0" id="1609525895">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="1314" w="152" h="44" orient="0" id="331441933">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2520" y="1098" w="224" h="62" orient="0" id="196648030">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2484" y="1206" w="98" h="8" orient="0" id="601602302">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2394" y="1152" w="26" h="8" orient="0" id="1149059438">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2394" y="1278" w="26" h="8" orient="0" id="309220822">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2394" y="1152" w="8" h="134" orient="0" id="485152163">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1224" w="44" h="62" orient="0" id="1783660651">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1188" w="44" h="44" orient="0" id="1109458638">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2484" y="1062" w="8" h="260" orient="0" id="13256192">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2448" y="1062" w="8" h="260" orient="0" id="1072488479">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2136827475" x="2484" y="954" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2057954337" name="" x="2484" y="954" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="325376553" name="" x="2484" y="846" w="1052" h="98" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-792" y="-54" />
          <vertex x="-792" y="-72" />
          <vertex x="-1044" y="-72" />
          <vertex x="-1044" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1792289006" name="" x="1638" y="594" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1007785233" x="1638" y="594" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1107882554" x="1674" y="594" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="734575839" x="1584" y="612" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="92997769" x="1620" y="468" w="50" h="38" z="110" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1643410606" x="1584" y="468" w="50" h="38" z="100" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="15622438" x="1548" y="468" w="50" h="38" z="90" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1553861343" x="1692" y="216" w="38" h="48" z="30" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="73509894" x="1764" y="306" w="50" h="38" z="50" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="462440473" x="1728" y="342" w="38" h="48" z="70" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="504" w="8" h="44" orient="0" id="1229439869">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="504" w="8" h="44" orient="0" id="999240902">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="504" w="8" h="44" orient="0" id="180491739">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="432" w="8" h="260" orient="0" id="1946248458">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="180" w="152" h="44" orient="0" id="37750555">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="396" w="224" h="62" orient="0" id="2061357795">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="288" w="98" h="8" orient="0" id="1995116533">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="342" w="26" h="8" orient="0" id="1499614953">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="216" w="26" h="8" orient="0" id="15798238">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="342" w="8" h="134" orient="0" id="19447140">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="270" w="44" h="62" orient="0" id="1345542619">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="306" w="44" h="44" orient="0" id="69726268">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1584" y="432" w="8" h="260" orient="0" id="1618268215">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1620" y="432" w="8" h="260" orient="0" id="51860843">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="501231112" x="1584" y="540" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="907321631" name="" x="1584" y="540" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="878679122" name="" x="1944" y="594" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="647937574" x="1944" y="594" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="422023643" x="1980" y="594" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1345775056" x="1890" y="612" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="90227808" x="1926" y="468" w="50" h="38" z="140" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="287753905" x="1890" y="468" w="50" h="38" z="130" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="918546407" x="1854" y="468" w="50" h="38" z="120" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1069972921" x="1998" y="216" w="38" h="48" z="40" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1905711319" x="2070" y="306" w="50" h="38" z="60" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="671640635" x="2034" y="342" w="38" h="48" z="80" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1926" y="504" w="8" h="44" orient="0" id="1402770104">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1890" y="504" w="8" h="44" orient="0" id="2073848929">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="504" w="8" h="44" orient="0" id="423011802">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="432" w="8" h="260" orient="0" id="994858543">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1926" y="180" w="152" h="44" orient="0" id="265800357">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="396" w="224" h="62" orient="0" id="135992361">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1890" y="288" w="98" h="8" orient="0" id="1782161595">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="342" w="26" h="8" orient="0" id="1952483233">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="216" w="26" h="8" orient="0" id="1890246972">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1980" y="342" w="8" h="134" orient="0" id="1521593599">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="270" w="44" h="62" orient="0" id="1698006479">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="306" w="44" h="44" orient="0" id="20949610">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1890" y="432" w="8" h="260" orient="0" id="671174209">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1926" y="432" w="8" h="260" orient="0" id="524602708">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="605486260" x="1890" y="540" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2042681943" name="" x="1890" y="540" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="148773032" name="" x="1584" y="648" w="26" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="-18" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1469167617" name="" x="1710" y="756" w="188" h="116" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-108" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CT2_EQ_1" group="" url="" version="" build="" crc="128498096" instances="0" key="" view="false" date="1477498850" id="1804041133">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="CT2" x="-54" y="-18" dim="3" mode="Electrical" type="NonRemovable"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT2_EQ]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CT2]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="269656633" x="288" y="846" w="24" h="29" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="CT2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664888173" name="" x="2052" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1659686988" name="" x="1908" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2012808058" name="" x="1782" y="846" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1879797607" name="" x="1638" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1899196672" name="" x="1494" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1361132182" name="" x="1350" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="429146523" name="" x="1206" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="275999952" name="" x="1062" y="846" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="2008064315" x="2160" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1730529480" x="2016" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="746152422" x="1872" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0209 [pu/m]" />
            <param name="XLPUP2" value="0.0074 [pu/m]" />
            <param name="BPUP2" value="0.000288 [pu/m]" />
            <param name="RPUZ2" value="0.0373 [pu/m]" />
            <param name="XLPUZ2" value="0.0077 [pu/m]" />
            <param name="BPUZ2" value="0.000291 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1682173840" name="" x="900" y="846" w="62" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1994929836" x="1746" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="690853882" x="1602" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0090 [pu/m]" />
            <param name="XLPUP2" value="0.0032 [pu/m]" />
            <param name="BPUP2" value="0.000125 [pu/m]" />
            <param name="RPUZ2" value="0.0161 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000126 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="589634382" x="1458" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0179 [pu/m]" />
            <param name="XLPUP2" value="0.0063 [pu/m]" />
            <param name="BPUP2" value="0.000248 [pu/m]" />
            <param name="RPUZ2" value="0.00320 [pu/m]" />
            <param name="XLPUZ2" value="0.0033 [pu/m]" />
            <param name="BPUZ2" value="0.000250 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="956797986" x="1314" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.00113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1300822891" x="1170" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0067 [pu/m]" />
            <param name="XLPUP2" value="0.0042 [pu/m]" />
            <param name="BPUP2" value="0.000235 [pu/m]" />
            <param name="RPUZ2" value="0.00120 [pu/m]" />
            <param name="XLPUZ2" value="0.0031 [pu/m]" />
            <param name="BPUZ2" value="0.000238 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="708097458" x="1026" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0063 [pu/m]" />
            <param name="XLPUP2" value="0.0040 [pu/m]" />
            <param name="BPUP2" value="0.000222 [pu/m]" />
            <param name="RPUZ2" value="0.00113 [pu/m]" />
            <param name="XLPUZ2" value="0.0029 [pu/m]" />
            <param name="BPUZ2" value="0.000225 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1458887514" x="864" y="846" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0018 [pu/m]" />
            <param name="XLPUP2" value="0.0021 [pu/m]" />
            <param name="BPUP2" value="0.00173 [pu/m]" />
            <param name="RPUZ2" value="0.0061 [pu/m]" />
            <param name="XLPUZ2" value="0.0018 [pu/m]" />
            <param name="BPUZ2" value="0.000175 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1845136797" name="" x="288" y="846" w="512" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="504" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:newpi" id="1324205114" x="756" y="774" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0127 [pu/m]" />
            <param name="XLPUP2" value="0.0045 [pu/m]" />
            <param name="BPUP2" value="0.000176 [pu/m]" />
            <param name="RPUZ2" value="0.0228 [pu/m]" />
            <param name="XLPUZ2" value="0.0047 [pu/m]" />
            <param name="BPUZ2" value="0.000177 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="425714570" x="648" y="774" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0068 [pu/m]" />
            <param name="XLPUP2" value="0.0024 [pu/m]" />
            <param name="BPUP2" value="0.000094 [pu/m]" />
            <param name="RPUZ2" value="0.0122 [pu/m]" />
            <param name="XLPUZ2" value="0.0025 [pu/m]" />
            <param name="BPUZ2" value="0.000095 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1999744179" x="468" y="792" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0046 [pu/m]" />
            <param name="XLPUP2" value="0.0016 [pu/m]" />
            <param name="BPUP2" value="0.000063 [pu/m]" />
            <param name="RPUZ2" value="0.0082 [pu/m]" />
            <param name="XLPUZ2" value="0.0017 [pu/m]" />
            <param name="BPUZ2" value="0.000064 [pu/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:newpi" id="1905136342" x="360" y="792" w="110" h="18" z="1" orient="4" defn="master:newpi" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="60.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value="0.3110 [ohm/m]" />
            <param name="Xp" value="0.4185 [ohm/m]" />
            <param name="Bp" value="0.1050 [Mohm*m]" />
            <param name="Rz" value="0.9333 [ohm/m]" />
            <param name="Xz" value="1.2554 [ohm/m]" />
            <param name="Bz" value="0.0525 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="34.5 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.0046 [pu/m]" />
            <param name="XLPUP2" value="0.0016 [pu/m]" />
            <param name="BPUP2" value="0.000063 [pu/m]" />
            <param name="RPUZ2" value="0.0082 [pu/m]" />
            <param name="XLPUZ2" value="0.0017 [pu/m]" />
            <param name="BPUZ2" value="0.000064 [pu/m]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1936597223" name="" x="396" y="792" w="8" h="62" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="413654065" name="" x="576" y="774" w="8" h="80" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="791591642" x="378" y="18" w="28" h="19" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_L" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="921568905" x="378" y="90" w="28" h="19" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="LC_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="18" w="116" h="8" orient="0" id="289143553">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="168088702" x="234" y="18" w="67" h="17" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="0.0000125" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="166790655" x="234" y="90" w="67" h="17" z="20" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
            <param name="Value" value="975" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="90" w="116" h="8" orient="0" id="1146753784">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1693508201" name="" x="324" y="702" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="759586293" x="324" y="702" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="122638742" x="360" y="702" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="51786729" x="270" y="720" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="604612177" x="306" y="576" w="50" h="38" z="190" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1854277435" x="270" y="576" w="50" h="38" z="170" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="624047114" x="234" y="576" w="50" h="38" z="160" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1968772943" x="378" y="324" w="38" h="48" z="30" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1029023082" x="450" y="414" w="50" h="38" z="70" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1053291467" x="414" y="450" w="38" h="48" z="90" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="612" w="8" h="44" orient="0" id="1660273899">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="612" w="8" h="44" orient="0" id="1417494051">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="612" w="8" h="44" orient="0" id="1132603979">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="540" w="8" h="260" orient="0" id="1514797859">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="288" w="152" h="44" orient="0" id="1779963596">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="504" w="224" h="62" orient="0" id="2059965966">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="396" w="98" h="8" orient="0" id="1881128396">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="450" w="26" h="8" orient="0" id="2032323337">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="324" w="26" h="8" orient="0" id="597568579">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="450" w="8" h="134" orient="0" id="590877351">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="378" w="44" h="62" orient="0" id="2016074300">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="414" w="44" h="44" orient="0" id="1140131805">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="540" w="8" h="260" orient="0" id="193419060">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="540" w="8" h="260" orient="0" id="284187984">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2012638011" x="270" y="648" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="821661802" name="" x="270" y="648" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1534334799" name="" x="522" y="630" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="1159745695" x="522" y="630" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="522" w="8" h="260" orient="0" id="940461643">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="522" w="8" h="260" orient="0" id="1980550327">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="396" w="44" h="44" orient="0" id="2031131582">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="360" w="44" h="62" orient="0" id="253452026">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="8" h="134" orient="0" id="1868859368">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="306" w="26" h="8" orient="0" id="1680101114">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="432" w="26" h="8" orient="0" id="985724196">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="378" w="98" h="8" orient="0" id="1547733179">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="486" w="224" h="62" orient="0" id="398774024">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="270" w="152" h="44" orient="0" id="1853745806">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="522" w="8" h="260" orient="0" id="1176853575">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="594" w="8" h="44" orient="0" id="174966014">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="594" w="8" h="44" orient="0" id="452889969">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="594" w="8" h="44" orient="0" id="758564999">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1808150951" x="666" y="432" w="38" h="48" z="110" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1618022323" x="702" y="396" w="50" h="38" z="80" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="957422993" x="630" y="306" w="38" h="48" z="40" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1694353414" x="486" y="558" w="50" h="38" z="180" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="613305388" x="522" y="558" w="50" h="38" z="200" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="153805341" x="558" y="558" w="50" h="38" z="210" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="161109253" x="522" y="702" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1101642217" x="612" y="684" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="34853373" x="576" y="684" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1606431616" name="" x="576" y="684" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1611665661" name="" x="792" y="630" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="167744868" x="792" y="630" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="522" w="8" h="260" orient="0" id="1997894409">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="8" h="260" orient="0" id="1102985259">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="396" w="44" h="44" orient="0" id="2112887133">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="360" w="44" h="62" orient="0" id="221458589">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="432" w="8" h="134" orient="0" id="2014826870">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="306" w="26" h="8" orient="0" id="1383426265">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="432" w="26" h="8" orient="0" id="1292775021">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="378" w="98" h="8" orient="0" id="855938860">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="486" w="224" h="62" orient="0" id="91550065">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="270" w="152" h="44" orient="0" id="1969081588">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="522" w="8" h="260" orient="0" id="829699619">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="594" w="8" h="44" orient="0" id="1172907241">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="594" w="8" h="44" orient="0" id="1126454558">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="594" w="8" h="44" orient="0" id="816143605">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1494736742" x="936" y="432" w="38" h="48" z="120" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="806722436" x="972" y="396" w="50" h="38" z="100" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1946228889" x="900" y="306" w="38" h="48" z="50" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="758516090" x="756" y="558" w="50" h="38" z="220" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="451832373" x="792" y="558" w="50" h="38" z="230" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1572536168" x="828" y="558" w="50" h="38" z="240" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1206238378" x="792" y="702" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="960997163" x="882" y="684" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="270793185" x="846" y="684" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="781086155" name="" x="846" y="684" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1952543050" name="" x="1044" y="648" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="313675039" x="1044" y="648" w="75" h="38" z="0" orient="3" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1080" y="540" w="8" h="260" orient="0" id="1091258269">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="540" w="8" h="260" orient="0" id="1731274922">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="414" w="44" h="44" orient="0" id="1905185266">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="378" w="44" h="62" orient="0" id="418570552">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="450" w="8" h="134" orient="0" id="1184777992">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="324" w="26" h="8" orient="0" id="1252472258">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="450" w="26" h="8" orient="0" id="1957229187">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="396" w="98" h="8" orient="0" id="1495987218">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="504" w="224" h="62" orient="0" id="21780918">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
          <vertex x="216" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="288" w="152" h="44" orient="0" id="1713188883">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="540" w="8" h="260" orient="0" id="2015038697">
          <vertex x="0" y="0" />
          <vertex x="0" y="-252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="612" w="8" h="44" orient="0" id="1491903951">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="612" w="8" h="44" orient="0" id="768323920">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1080" y="612" w="8" h="44" orient="0" id="2106620138">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="1740426037" x="1188" y="450" w="38" h="48" z="140" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="197819243" x="1224" y="414" w="50" h="38" z="130" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="834724734" x="1152" y="324" w="38" h="48" z="60" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2109616307" x="1008" y="576" w="50" h="38" z="250" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1508805706" x="1044" y="576" w="50" h="38" z="260" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1816583751" x="1080" y="576" w="50" h="38" z="280" orient="3" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="434814916" x="1044" y="720" w="56" h="92" z="1" orient="7" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="751496654" x="1134" y="702" w="26" h="20" z="0" orient="6" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="921402824" x="1098" y="702" w="92" h="28" z="1" orient="6" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="714981081" name="" x="1098" y="702" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="627851084" name="" x="918" y="1242" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="361969778" x="918" y="1242" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="1350" w="8" h="260" orient="0" id="117630928">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1350" w="8" h="260" orient="0" id="865400354">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1476" w="44" h="44" orient="0" id="2028972471">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1512" w="44" h="62" orient="0" id="159245608">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1440" w="8" h="134" orient="0" id="56132922">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1566" w="26" h="8" orient="0" id="1198425622">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="1440" w="26" h="8" orient="0" id="964769906">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1494" w="98" h="8" orient="0" id="1001077574">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1386" w="224" h="62" orient="0" id="1088782418">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1602" w="152" h="44" orient="0" id="186612431">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1350" w="8" h="260" orient="0" id="1172616710">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="1278" w="8" h="44" orient="0" id="223049153">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="1278" w="8" h="44" orient="0" id="1146732045">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="882" y="1278" w="8" h="44" orient="0" id="1689380153">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:varrlc" id="790248023" x="774" y="1440" w="38" h="48" z="480" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1754277053" x="738" y="1476" w="50" h="38" z="540" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2121810987" x="810" y="1566" w="38" h="48" z="690" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1827656107" x="954" y="1314" w="50" h="38" z="350" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="331880973" x="918" y="1314" w="50" h="38" z="340" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1651566773" x="882" y="1314" w="50" h="38" z="330" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1636596208" x="918" y="1170" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1610522685" x="828" y="1188" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="79157075" x="864" y="1188" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1289355968" name="" x="864" y="1188" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1385999313" name="" x="1134" y="1188" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="964771194" x="1134" y="1188" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="778381950" x="1098" y="1188" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="2040067748" x="1188" y="1170" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="24796979" x="1152" y="1314" w="50" h="38" z="360" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="147577638" x="1188" y="1314" w="50" h="38" z="370" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1336716063" x="1224" y="1314" w="50" h="38" z="380" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1525359385" x="1080" y="1566" w="38" h="48" z="730" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="712179284" x="1008" y="1476" w="50" h="38" z="580" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1104487730" x="1044" y="1440" w="38" h="48" z="520" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1278" w="8" h="44" orient="0" id="777364826">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1278" w="8" h="44" orient="0" id="1643862927">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="1278" w="8" h="44" orient="0" id="1716332340">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="1350" w="8" h="260" orient="0" id="875394479">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1602" w="152" h="44" orient="0" id="2126753560">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="1386" w="224" h="62" orient="0" id="977260200">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1494" w="98" h="8" orient="0" id="1221619883">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1440" w="26" h="8" orient="0" id="61977808">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1566" w="26" h="8" orient="0" id="1191755006">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1440" w="8" h="134" orient="0" id="1517413151">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1512" w="44" h="62" orient="0" id="760598011">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1476" w="44" h="44" orient="0" id="17432745">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1188" y="1350" w="8" h="260" orient="0" id="316879643">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1152" y="1350" w="8" h="260" orient="0" id="2091339358">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2020508128" x="1188" y="1242" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="337085852" name="" x="1188" y="1242" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="380152295" name="" x="1404" y="1188" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1204078272" x="1404" y="1188" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1260799520" x="1368" y="1188" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="231042667" x="1458" y="1170" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2102403809" x="1422" y="1314" w="50" h="38" z="390" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="2090895656" x="1458" y="1314" w="50" h="38" z="400" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="511847117" x="1494" y="1314" w="50" h="38" z="410" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="640945831" x="1350" y="1566" w="38" h="48" z="760" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="886947898" x="1278" y="1476" w="50" h="38" z="630" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1024608235" x="1314" y="1440" w="38" h="48" z="570" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1278" w="8" h="44" orient="0" id="61497843">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1278" w="8" h="44" orient="0" id="1194790890">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1278" w="8" h="44" orient="0" id="1735597539">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1350" w="8" h="260" orient="0" id="487502681">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1602" w="152" h="44" orient="0" id="1872829538">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="1386" w="224" h="62" orient="0" id="117086942">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1494" w="98" h="8" orient="0" id="1925390907">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1440" w="26" h="8" orient="0" id="1119124687">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1566" w="26" h="8" orient="0" id="2065157345">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1440" w="8" h="134" orient="0" id="175202715">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1512" w="44" h="62" orient="0" id="465607686">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1278" y="1476" w="44" h="44" orient="0" id="1377912620">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1350" w="8" h="260" orient="0" id="1631474888">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1350" w="8" h="260" orient="0" id="1750942635">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="263604578" x="1458" y="1242" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1500092434" name="" x="1458" y="1242" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688242993" name="" x="1674" y="1188" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1033470197" x="1674" y="1188" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1174095275" x="1638" y="1188" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="932147438" x="1728" y="1170" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1896409532" x="1692" y="1314" w="50" h="38" z="420" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="763197391" x="1728" y="1314" w="50" h="38" z="430" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1573136879" x="1764" y="1314" w="50" h="38" z="440" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="Rs" />
            <param name="L" value="LC_L" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1909359349" x="1620" y="1566" w="38" h="48" z="780" orient="2" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="1588160436" x="1548" y="1476" w="50" h="38" z="680" orient="1" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:varrlc" id="487248420" x="1584" y="1440" w="38" h="48" z="610" orient="0" defn="master:varrlc" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="2" />
            <param name="R" value="Rs" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="LC_C" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1692" y="1278" w="8" h="44" orient="0" id="157114893">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="1278" w="8" h="44" orient="0" id="2113175644">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="1278" w="8" h="44" orient="0" id="2032794591">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="1350" w="8" h="260" orient="0" id="1615965688">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="1602" w="152" h="44" orient="0" id="462052155">
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
          <vertex x="-144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="1386" w="224" h="62" orient="0" id="1831687803">
          <vertex x="0" y="0" />
          <vertex x="-216" y="0" />
          <vertex x="-216" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="1494" w="98" h="8" orient="0" id="2087918047">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1440" w="26" h="8" orient="0" id="229256248">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1566" w="26" h="8" orient="0" id="548173389">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1638" y="1440" w="8" h="134" orient="0" id="184640883">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="1512" w="44" h="62" orient="0" id="1581354311">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1548" y="1476" w="44" h="44" orient="0" id="1248454477">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1728" y="1350" w="8" h="260" orient="0" id="371379457">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1692" y="1350" w="8" h="260" orient="0" id="1993355754">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="2110634489" x="1728" y="1242" w="75" h="38" z="0" orient="1" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="851564750" name="" x="1728" y="1242" w="8" h="26" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="775720439" name="" x="1926" y="1188" w="26" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="600571889" x="1926" y="1188" w="92" h="28" z="1" orient="4" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="100000.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1024700655" x="1890" y="1188" w="26" h="20" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="601591830" x="1980" y="1170" w="56" h="92" z="1" orient="5" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="T32" />
            <param name="Tmva" value="25.9 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.0578 [pu]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0064 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="0.418 [kV]" />
            <param name="V2" value="34.5 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="0.4 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="Iab1" />
            <param name="IBC1" value="Ibc1" />
            <param name="ICA1" value="Ica1" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
